<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Calculation parity · PowerImpedance.jl</title><meta name="title" content="Calculation parity · PowerImpedance.jl"/><meta property="og:title" content="Calculation parity · PowerImpedance.jl"/><meta property="twitter:title" content="Calculation parity · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/developers/calculation_parity/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/developers/calculation_parity/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/developers/calculation_parity/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../introduction/">Introduction</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-7" type="checkbox"/><label class="tocitem" for="menuitem-3-7"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../examples/">Overview</a></li><li><a class="tocitem" href="../../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_Gridspace/">P2P HVDC studies with Gridspace</a></li><li><a class="tocitem" href="../../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li></ul></li><li><a class="tocitem" href="../../reference/">API Reference</a></li><li><a class="tocitem" href="../../legacy/">Classic scalar interface</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../docstrings/">Docstrings</a></li><li><a class="tocitem" href="../conventions/">Conventions</a></li><li class="is-active"><a class="tocitem" href>Calculation parity</a><ul class="internal"><li><a class="tocitem" href="#Power-flow-and-operating-point"><span>Power flow and operating point</span></a></li><li><a class="tocitem" href="#Frequency-domain-calculations"><span>Frequency-domain calculations</span></a></li></ul></li><li><a class="tocitem" href="../network_model_performance/">Network-model performance</a></li><li><a class="tocitem" href="../../CHANGELOG/">Changelog</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Developers</a></li><li class="is-active"><a href>Calculation parity</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Calculation parity</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/457ba27831a3841c97e14b9c832840390df946f4/docs/src/developers/calculation_parity.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Calculation-parity-record"><a class="docs-heading-anchor" href="#Calculation-parity-record">Calculation parity record</a><a id="Calculation-parity-record-1"></a><a class="docs-heading-anchor-permalink" href="#Calculation-parity-record" title="Permalink"></a></h1><p>The pre-refactor source was frozen at commit <code>28553eb6e2cb36df5f86c6d5194dbd4232ea1812</code>. The numerical comparison uses the IEEE 39-bus AC/DC fixture, including generators, loads, transformers, transmission branches, a DC source, and the STATCOM model. The power-flow options are identical in both calculations: a 267.94 kV line-to-line voltage base and bounded bus-voltage variables.</p><h2 id="Power-flow-and-operating-point"><a class="docs-heading-anchor" href="#Power-flow-and-operating-point">Power flow and operating point</a><a id="Power-flow-and-operating-point-1"></a><a class="docs-heading-anchor-permalink" href="#Power-flow-and-operating-point" title="Permalink"></a></h2><p>The direct <code>NetworkState</code> parameterization and the preserved Classic network calculation both terminated with <code>LOCALLY_SOLVED</code>. Their integer bus numbers differ because the two representations construct buses in different orders. Values were therefore compared through element-to-component mappings and through the complete set of physical node names assigned to each AC or DC bus.</p><p>The frozen reference contains every numeric field returned in the <code>bus</code>, <code>gen</code>, and <code>branch</code> solution groups, together with every numeric field of the calculated STATCOM <code>Setpoint</code>, for:</p><ul><li>49 AC buses and 2 DC buses;</li><li>10 AC generators and 1 DC generator;</li><li>55 AC branches and 1 DC branch;</li><li>the AC/DC converter;</li><li>the calculated STATCOM <code>Setpoint</code>.</li></ul><p>Passive shunts occur in the PowerModelsACDC input data but have no entries in the solved <code>solution</code> dictionary. Their input counts and mappings are checked separately. The largest absolute difference among solved component fields was <code>1.990074771640593e-14</code>, in the reactive flow of <code>Zg31</code>. The largest absolute difference among bus fields was <code>1.1102230246251565e-15</code>, in the voltage magnitude of the bus containing <code>Bus7d</code> and <code>Bus7q</code>. All six STATCOM setpoint fields agree within an absolute tolerance of <code>1e-8</code>.</p><p>The regression is implemented in <code>test/NetworkBuilder_test.jl</code>. It also checks termination status, solution-group presence, input-data counts, node mappings, element mappings, and the compatibility accessors of <code>PowerFlowResult</code>.</p><h2 id="Frequency-domain-calculations"><a class="docs-heading-anchor" href="#Frequency-domain-calculations">Frequency-domain calculations</a><a id="Frequency-domain-calculations-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency-domain-calculations" title="Permalink"></a></h2><p>The same IEEE 39-bus fixture compares the Classic and <code>NetworkModel</code> routes after operating-point calculation. The tests retain the same frequency axis, node order, grounded-node treatment, and eliminated STATCOM selection. They compare:</p><ul><li>linearized converter state matrices;</li><li>nodal and edge admittance matrices;</li><li>the reduced harmonic impedance tensor.</li></ul><p>The impedance comparison uses relative and absolute tolerances of <code>1e-12</code>. The nodal-admittance comparison uses relative and absolute tolerances of <code>1e-7</code>, matching the existing fixture treatment of the DC-side dummy admittance.</p><p>The separate <a href="../network_model_performance/">network-model performance comparison</a> records warmed execution time and allocated bytes on the same frozen source and refactored working tree.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../conventions/">« Conventions</a><a class="docs-footer-nextpage" href="../network_model_performance/">Network-model performance »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.3.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Monday 24 August 2026 23:08">Monday 24 August 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
