<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Fundamental concepts · PowerImpedance.jl</title><meta name="title" content="Fundamental concepts · PowerImpedance.jl"/><meta property="og:title" content="Fundamental concepts · PowerImpedance.jl"/><meta property="twitter:title" content="Fundamental concepts · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../introduction/">Introduction</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li class="is-active"><a class="tocitem" href>Fundamental concepts</a><ul class="internal"><li><a class="tocitem" href="#Why-impedance-based-analysis"><span>Why impedance-based analysis</span></a></li><li><a class="tocitem" href="#Multiport-ABCD-representation"><span>Multiport ABCD representation</span></a></li><li><a class="tocitem" href="#Multiport-admittance-representation"><span>Multiport admittance representation</span></a></li><li><a class="tocitem" href="#Component-models"><span>Component models</span></a></li><li><a class="tocitem" href="#Operating-point-initialization"><span>Operating-point initialization</span></a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-7" type="checkbox"/><label class="tocitem" for="menuitem-3-7"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../examples/">Overview</a></li><li><a class="tocitem" href="../../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../../examples/Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li></ul></li><li><a class="tocitem" href="../../reference/">API Reference</a></li><li><a class="tocitem" href="../../legacy/">Classic scalar interface</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/network_model_performance/">Network-model performance</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>Fundamental concepts</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Fundamental concepts</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/18862ec55a0432bb4eebdd41f188c1c50a67df8e/docs/src/manual/fundamental_concepts.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Fundamental-concepts"><a class="docs-heading-anchor" href="#Fundamental-concepts">Fundamental concepts</a><a id="Fundamental-concepts-1"></a><a class="docs-heading-anchor-permalink" href="#Fundamental-concepts" title="Permalink"></a></h1><blockquote><p>This page reproduces the fundamental theory described in the historical <em>Electromagnetic Stability Simulator — Developing Guide</em> of March 17, 2020, authored by the package&#39;s founding development team: Aleksandra Lekić and Philippe De Rua, under the supervision of prof. Dr. Jef Beerten. The presentation has been reorganized for the current documentation, while the theoretical content and original figures are retained. <a href="../Simulator_tutorial.pdf">Read or download the original manual</a>.</p></blockquote><p>PowerImpedance represents passive and active AC/DC components in the frequency domain and combines them into network models for impedance characterization and small-signal stability assessment. Its formulation uses multiport representations, coordinate transformations, frequency-dependent component models, and linearization around a power-flow operating point.</p><h2 id="Why-impedance-based-analysis"><a class="docs-heading-anchor" href="#Why-impedance-based-analysis">Why impedance-based analysis</a><a id="Why-impedance-based-analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Why-impedance-based-analysis" title="Permalink"></a></h2><p>Power-electronic converters introduce controlled dynamics over a much wider frequency range than conventional electromechanical stability models. Their controllers can interact with one another and with the surrounding passive network, producing phenomena commonly described as harmonic or electromagnetic stability problems [<a href="../../bibliography/#BayoSalas2018" id="BayoSalas2018-cite-2">2</a>, <a href="../../bibliography/#WangBlaabjerg2014" id="WangBlaabjerg2014-cite-1">10</a>, <a href="../../bibliography/#KundurBaluLauby1994" id="KundurBaluLauby1994-cite-1">11</a>]. Protection and control design for HVDC systems provide the broader system context [<a href="../../bibliography/#Sood2006" id="Sood2006-cite-1">12</a>, <a href="../../bibliography/#Padiyar1990" id="Padiyar1990-cite-1">13</a>].</p><p>These interactions can be studied in the Laplace or frequency domain through state-space, impedance, or admittance representations [<a href="../../bibliography/#WangBlaabjerg2019" id="WangBlaabjerg2019-cite-2">1</a>]. The impedance-based approach extends Middlebrook&#39;s input-filter criterion to interconnected power-system models [<a href="../../bibliography/#Middlebrook1978" id="Middlebrook1978-cite-2">3</a>] and has been developed for controlled VSC and MMC systems, including multiterminal HVDC networks [<a href="../../bibliography/#Harnefors2007" id="Harnefors2007-cite-2">4</a>, <a href="../../bibliography/#JiTangYangLiLiu2019" id="JiTangYangLiLiu2019-cite-1">14</a>–<a href="../../bibliography/#LyuZhangCaiMolinas2019" id="LyuZhangCaiMolinas2019-cite-1">16</a>].</p><p>Useful screening requires frequency-dependent passive models together with the linearized dynamics of converter controls. The framework therefore combines detailed lines, cables, transformers, sources, and converter models into one multiport network representation rather than treating passive harmonic scans and converter dynamics separately.</p><h2 id="Multiport-ABCD-representation"><a class="docs-heading-anchor" href="#Multiport-ABCD-representation">Multiport ABCD representation</a><a id="Multiport-ABCD-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Multiport-ABCD-representation" title="Permalink"></a></h2><p>Classical circuit theory applied to power systems relies on the description of the system using admittance matrices or hybrid matrices [<a href="../../bibliography/#KundurBaluLauby1994" id="KundurBaluLauby1994-cite-2">11</a>, <a href="../../bibliography/#Milano2010" id="Milano2010-cite-1">17</a>]. Commonly, the circuit equations are solved using admittance/hybrid matrices applying Kirchhoff&#39;s laws and Ohm&#39;s law relying on the Modified Nodal Analysis (MNA) approach for the components described using linear models.</p><p>The admittance based representation is also gaining popularity for the assessment of harmonic stability in systems with power electronic components [<a href="../../bibliography/#StamatiouBezaBongiornoHarnefors2017" id="StamatiouBezaBongiornoHarnefors2017-cite-1">18</a>, <a href="../../bibliography/#BessegatoHarneforsIlvesNorrga2019" id="BessegatoHarneforsIlvesNorrga2019-cite-1">19</a>].</p><p>Some valid component configurations have neither finite impedance parameters nor finite admittance parameters. Figure 1a shows a series branch with open input and output ports. The open circuit prevents a finite impedance representation. Figure 1b shows a shunt connection whose shorted ports imply infinite interconnection admittance. A hybrid representation could describe either case, but it makes input and output impedance extraction difficult.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-01.png" alt="Figure 1"/></p><p><strong>Figure 1:</strong> Circuits for which (a) a finite impedance matrix or (b) a finite admittance matrix is not defined.</p><p>To overcome the challenge of nonexistent  <span>$Z$</span>  or  <span>$Y$</span>  parameter representations, the framework represents the power system and its constituent components using multiport ABCD parameters instead (Fig. 2). Multiport networks can include polyphase AC networks, multi-pole DC networks, and mixed AC/DC subnetworks. ABCD parameters directly relate the voltages and currents at the input ports to those at the output ports.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-02.png" alt="Figure 2"/></p><p><strong>Figure 2:</strong> Polyphase power system using multiport ABCD parameters.</p><p>Admittance-based network models are widely used to assess harmonic stability in converter-dominated systems [<a href="../../bibliography/#LiuXieLiu2018" id="LiuXieLiu2018-cite-1">20</a>], including voltage-source-converter high-voltage direct-current (VSC HVDC) systems [<a href="../../bibliography/#BayoSalas2018" id="BayoSalas2018-cite-3">2</a>, <a href="../../bibliography/#JiTangYangLiLiu2019" id="JiTangYangLiLiu2019-cite-2">14</a>]. ABCD-based network construction has received less attention. Bayo Salas used it to model high-frequency interactions in small networks [<a href="../../bibliography/#BayoSalas2018" id="BayoSalas2018-cite-4">2</a>]. Sun et al. studied interactions within converter-control bandwidths of several hundred hertz [<a href="../../bibliography/#SunWuWangDeJongBlaabjergCukCobben2018" id="SunWuWangDeJongBlaabjergCukCobben2018-cite-1">21</a>], building on the frequency-dependent overhead-line equivalent in [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-1">22</a>].</p><p>This representation allows an equivalent impedance to be constructed at an arbitrary network node while retaining both active and passive component dynamics. The following sections derive the common network operations and the component models used to assemble that equivalent.</p><h3 id="ABCD-parameters-basics"><a class="docs-heading-anchor" href="#ABCD-parameters-basics">ABCD parameters basics</a><a id="ABCD-parameters-basics-1"></a><a class="docs-heading-anchor-permalink" href="#ABCD-parameters-basics" title="Permalink"></a></h3><p>The system is represented as an interconnection of components. To simplify the calculation of the transfer functions and/or input and output impedances, each component is modeled as a multiport network as depicted in Fig. 2. The input voltages and currents are vectors denoted as  <span>$\mathbf{V}_p$</span>  and  <span>$\mathbf{I}_p$</span> , while the output voltages and currents are  <span>$\mathbf{V}_s$</span>  and  <span>$\mathbf{I}_s$</span> . Generally, a multiport network has the same number of input and output ports, and thus, the dimensions of the vectors are the same, denoted as  <span>$n$</span> .</p><p>A multiport network can be represented with ABCD parameters, where each of parameters  <span>$\mathbf{A}$</span> ,  <span>$\mathbf{B}$</span> ,  <span>$\mathbf{C}$</span>  and  <span>$\mathbf{D}$</span>  represent  <span>$n \times n$</span>  matrices and</p><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} \times \begin{bmatrix} \mathbf{V}_s \\ \mathbf{I}_s \end{bmatrix}.\]</p><p>Multiport ABCD representations can be interconnected in series or parallel, as can the physical components they describe.</p><ul><li>The series connection of two multiport networks is depicted in Fig. 3. The ABCD multiport representation is especially desirable for this type of connection because the new parameters are determined in a simple matter as follows.</li></ul><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \underbrace{\begin{bmatrix} \mathbf{A}_1 &amp; \mathbf{B}_1 \\ \mathbf{C}_1 &amp; \mathbf{D}_1 \end{bmatrix} \times \begin{bmatrix} \mathbf{A}_2 &amp; \mathbf{B}_2 \\ \mathbf{C}_2 &amp; \mathbf{D}_2 \end{bmatrix}}_{\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix}} \times \begin{bmatrix} \mathbf{V}_s \\ \mathbf{I}_s \end{bmatrix}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-03.png" alt="Figure 3"/></p><p><strong>Figure 3:</strong> Series connected multiport networks.</p><ul><li>The parallel connection, depicted in Fig. 4, is more complex to calculate. In the case of nonzero matrices  <span>$\mathbf{B}_1$</span>  and  <span>$\mathbf{B}_2$</span> , the parallel connection is represented as:</li></ul><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \underbrace{\begin{bmatrix} (\mathbf{B}_1^{-1} + \mathbf{B}_2^{-1})^{-1} (\mathbf{B}_1^{-1} \mathbf{A}_1 + \mathbf{B}_2^{-1} \mathbf{A}_2) &amp; (\mathbf{B}_1^{-1} + \mathbf{B}_2^{-1})^{-1} \\ \mathbf{C}_1 + \mathbf{C}_2 + (\mathbf{D}_2 - \mathbf{D}_1) (\mathbf{B}_1 + \mathbf{B}_2)^{-1} (\mathbf{A}_1 - \mathbf{A}_2) &amp; \mathbf{D}_1 + (\mathbf{D}_2 - \mathbf{D}_1) (\mathbf{B}_1 + \mathbf{B}_2)^{-1} \mathbf{B}_1 \end{bmatrix}}_{\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix}} \times \begin{bmatrix} \mathbf{V}_s \\ \mathbf{I}_s \end{bmatrix}.\]</p><p>The formula is also valid for networks whose matrices are of dimension  <span>$1 \times 1$</span> , i.e. two-port networks. If some of the matrices cannot be inverted, the previous equation becomes:</p><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \underbrace{\begin{bmatrix} \mathbf{A}_i &amp; \mathbf{0} \\ \mathbf{C}_1 + \mathbf{C}_2 + (\mathbf{D}_2 - \mathbf{D}_1) \mathbf{B}_j^{-1} (\mathbf{A}_1 - \mathbf{A}_2) &amp; \mathbf{D}_i \end{bmatrix}}_{\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix}} \times \begin{bmatrix} \mathbf{V}_s \\ \mathbf{I}_s \end{bmatrix},\]</p><p>where  <span>$i, j \in \{1, 2\}$</span>  and  <span>$i$</span>  denotes the invertible matrix  <span>$\mathbf{B}_i$</span>  with  <span>$j \neq i$</span> .</p><p><img src="../assets/electromagnetic_stability_simulator/figure-04.png" alt="Figure 4"/></p><p><strong>Figure 4:</strong> Parallel connected multiport networks.</p><p>The term ‘multiport network’ includes both an individual component with one or more input and output ports and a subnetwork with defined input and output ports or nodes.</p><h3 id="Determining-the-input/output-impedance-of-the-network"><a class="docs-heading-anchor" href="#Determining-the-input/output-impedance-of-the-network">Determining the input/output impedance of the network</a><a id="Determining-the-input/output-impedance-of-the-network-1"></a><a class="docs-heading-anchor-permalink" href="#Determining-the-input/output-impedance-of-the-network" title="Permalink"></a></h3><p>Let us assume that every output port, represented with the voltage  <span>$V_{si}$</span>  and the current  <span>$I_{si}$</span> , is closed with an impedance  <span>$Z_{ti}$</span> . Then we can write  <span>$V_{si} = Z_{ti} I_{si}$</span> , or in matrix form:</p><p class="math-container">\[\mathbf{V}_s = \mathbf{Z}_t \odot \mathbf{I}_s = \tilde{\mathbf{Z}}_t \times \mathbf{I}_s,\]</p><p>with  <span>$\odot$</span>  denoting the Hadamard product,  <span>$\mathbf{Z}_t$</span>  the corresponding column vector of terminating impedances, and  <span>$\tilde{\mathbf{Z}}_t = \text{diag}\{\mathbf{Z}_t\}$</span>  (see Fig. 5).</p><p>The input impedance can be then rewritten from:</p><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} \times \begin{bmatrix} \tilde{\mathbf{Z}}_t \times \mathbf{I}_s \\ \mathbf{I}_s \end{bmatrix},\]</p><p>as</p><p class="math-container">\[\mathbf{Z}_p = (\mathbf{A} \times \tilde{\mathbf{Z}}_t + \mathbf{B}) \times (\mathbf{C} \times \tilde{\mathbf{Z}}_t + \mathbf{D})^{-1}.\]</p><p>Similarly, by closing the input ports with a diagonal impedance  <span>$\tilde{\mathbf{Z}}_t$</span> , the impedance as seen from the output ports can be estimated as:</p><p class="math-container">\[\mathbf{Z}_s = (\tilde{\mathbf{Z}}_t \times \mathbf{C} - \mathbf{A})^{-1} \times (\tilde{\mathbf{Z}}_t \times \mathbf{D} - \mathbf{B}).\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-05.png" alt="Figure 5"/></p><p><strong>Figure 5:</strong> Closing impedance on the output side.</p><h3 id="Determination-of-the-combined-system-ABCD-parameters"><a class="docs-heading-anchor" href="#Determination-of-the-combined-system-ABCD-parameters">Determination of the combined system ABCD parameters</a><a id="Determination-of-the-combined-system-ABCD-parameters-1"></a><a class="docs-heading-anchor-permalink" href="#Determination-of-the-combined-system-ABCD-parameters" title="Permalink"></a></h3><p>The ABCD parameters can be used to determine the impedance “visible” from the desired node or a component port. The power system may use different port orders: for example, three ports for a three-phase AC representation, two for a positive-sequence or bipolar DC representation, and one for a monopolar DC representation. To determine the impedance visible from selected nodes, a subsystem is formed recursively from the components and nodes on the paths between them. The example in Fig. 6 has two input and two output ports, represented by <span>$V_{p1,s}$</span>, <span>$V_{p2,s}$</span>, <span>$V_{s1,s}$</span>, and <span>$V_{s2,s}$</span>.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-06.png" alt="Figure 6"/></p><p><strong>Figure 6:</strong> Model of the polyphase subsystem.</p><p>As can be seen from Fig. 6, the subsystem between input and output nodes contains  <span>$m$</span>  components, where each component  <span>$j \in \{1, \dots, m\}$</span>  is represented with  <span>$p_i^j$</span>  inputs and  <span>$p_o^j$</span>  outputs. The subsystem also contains a total number of  <span>$n_n$</span>  nodes, of which  <span>$n_o$</span>  nodes are output nodes (denoted as  <span>$V_{s1,s}$</span>  and  <span>$V_{s2,s}$</span>  in Fig. 6) or ground nodes. Subsystem has  <span>$n_c$</span>  input currents/voltages (denoted as  <span>$I_{p1,s}$</span>  and  <span>$I_{p2,s}$</span>  in Fig. 6).</p><p>Let us assume the following naming convention. The <span>$i$</span>th component has input voltages and currents denoted as <span>$\mathbf{V}_{pi}$</span> and <span>$\mathbf{I}_{pi}$</span> (positive currents enter the component and exit the node), and output voltages and currents <span>$\mathbf{V}_{si}$</span> and <span>$\mathbf{I}_{si}$</span> (positive currents exit the component and enter the node). <span>$\mathbf{I}_i$</span> are the subsystem currents entering through the input nodes, and <span>$\mathbf{I}_0$</span> are the currents entering through ground and the output ports.</p><p>The resulting system contains the following groups of equations:</p><ul><li><p><strong>Node-balance equations:</strong> there are <span>$n_n$</span> equations, one for each node in the network, expressing the sum of currents entering and leaving that node. By convention, a current is positive when it leaves the node.</p></li><li><p><strong>Component voltage equations:</strong> there are <span>$\sum_{i=1}^m p_p^i$</span> equations relating the input voltages <span>$\mathbf{V}_{pi}$</span> to the output voltages <span>$\mathbf{V}_{si}$</span> and currents <span>$\mathbf{I}_{si}$</span>.</p></li><li><p><strong>Component current equations:</strong> there are <span>$\sum_{i=1}^m p_p^i$</span> equations relating the input currents <span>$\mathbf{I}_{pi}$</span> to the output voltages <span>$\mathbf{V}_{si}$</span> and currents <span>$\mathbf{I}_{si}$</span>.</p></li></ul><p>The unknown variables are  <span>$n_v = n_n - n_o$</span>  node voltages,  <span>$n_c$</span>  input currents denoted as  <span>$\mathbf{I}_i$</span>  and  <span>$\sum_{i=1}^m p_p^i + p_s^i$</span>  component currents  <span>$\mathbf{I}_{pi}$</span>  and  <span>$\mathbf{I}_{si}$</span> .</p><p>The complete set of equations is written in a matrix form and consists of  <span>$n_n + \sum_{i=1}^m 2p_p^i$</span>  equations with  <span>$n_v + n_c + \sum_{i=1}^m (p_p^i + p_s^i)$</span>  variables and matrix of outputs with the size  <span>$\left(n_n + \sum_{i=1}^m 2p_p^i\right) \times 2n_o$</span> . It is:</p><p class="math-container">\[\mathbf{M} \times \mathbf{X} = \mathbf{N} \times \mathbf{Y}\]</p><p>where the matrices  <span>$\mathbf{M}$</span>  and  <span>$\mathbf{N}$</span>  consist of numerical and symbolic coefficients, vector  <span>$\mathbf{X} = [V_1 \cdots V_{n_v} \ I_{i1} \cdots I_{in_c} \ \mathbf{I}_{p1} \ \mathbf{I}_{s1} \cdots \mathbf{I}_{pm} \ \mathbf{I}_{sm}]$</span>  consists of the unknown variables and vector  <span>$\mathbf{Y} = [\mathbf{V}_{0j}, \mathbf{I}_{0j}]^T \Big|_{j=1}^{n_o}$</span>  of the output and ground voltages and currents. The system is solved from the reduced row-echelon form of the concatenated matrices  <span>$[\mathbf{M}, \mathbf{N}]$</span> .</p><h3 id="Transformation-from-abc-to-dqz-coordinates"><a class="docs-heading-anchor" href="#Transformation-from-abc-to-dqz-coordinates">Transformation from abc to dqz coordinates</a><a id="Transformation-from-abc-to-dqz-coordinates-1"></a><a class="docs-heading-anchor-permalink" href="#Transformation-from-abc-to-dqz-coordinates" title="Permalink"></a></h3><p>The AC system model is expressed in the <em>dqz</em> frame used by the converter model. The Park transformation maps the phase-domain quantities into this frame.</p><p>Park&#39;s transformation maps three-phase voltages and currents from the stationary <em>abc</em>-frame to the rotating <em>dqz</em>-frame. The transformation matrix is</p><p class="math-container">\[\mathbf{P}_{\omega_0}(t) = \frac{2}{3} \begin{bmatrix} \cos(\omega_0 t) &amp; \cos\left(\omega_0 t - \frac{2\pi}{3}\right) &amp; \cos\left(\omega_0 t - \frac{4\pi}{3}\right) \\ \sin(\omega_0 t) &amp; \sin\left(\omega_0 t - \frac{2\pi}{3}\right) &amp; \sin\left(\omega_0 t - \frac{4\pi}{3}\right) \\ \frac{1}{2} &amp; \frac{1}{2} &amp; \frac{1}{2} \end{bmatrix},\]</p><p>The inverse Park&#39;s transformation is</p><p class="math-container">\[\mathbf{P}_{\omega_0}^{-1}(t) = \frac{3}{2} \mathbf{P}_{\omega_0}^T(t) + \frac{1}{2} \begin{bmatrix} 0 &amp; 0 &amp; 1 \\ 0 &amp; 0 &amp; 1 \\ 0 &amp; 0 &amp; 1 \end{bmatrix}.\]</p><p>For the transformation of the admittance from the <em>abc</em>- to the <em>dqz</em>-frame, the following theorem can be formulated.</p><p>There has been reported work [<a href="../../bibliography/#LevronBelikov2017" id="LevronBelikov2017-cite-1">23</a>] that applies the transformation formula only for symmetrical systems. The formula is also successfully applied for modeling overhead lines in the <em>dq</em>-frame in [<a href="../../bibliography/#BelikovLevron2018" id="BelikovLevron2018-cite-1">24</a>, <a href="../../bibliography/#DArcoSuulBeerten2019" id="DArcoSuulBeerten2019-cite-1">25</a>].</p><p>The following theorem presents derivation of the transformation from <em>abc</em>-frame to <em>dq</em>-frame for the only one admittance  <span>$3 \times 3$</span> . In the case of the multiport parameters representation the same formula can be used for the each of four  <span>$3 \times 3$</span>  submatrices giving interconnections between inputs and outputs.</p><p><strong>Theorem 1.</strong> Every <span>$3 \times 3$</span> admittance in the <em>abc</em>-domain <span>$\mathbf{Y}(j\omega)$</span> can be transformed to the <em>dq</em>-domain without loss of generality as</p><p class="math-container">\[\mathbf{Y}_{dq}(j\omega) =
\frac{1}{3}
\left.
\left\{
    \mathbf{a}\mathbf{Y}\!\left[j(\omega + \omega_0)\right]
    + \bar{\mathbf{a}}\mathbf{Y}\!\left[j(\omega - \omega_0)\right]
\right\}
\Re\{\mathbf{a}\}^{T}
\right|_{dq},\]</p><p>where <span>$\mathbf{a}$</span> is a transformation matrix defined as</p><p class="math-container">\[\mathbf{a} = \begin{bmatrix} 1 &amp; \exp(j\varphi) &amp; \exp(2j\varphi) \\ j &amp; j \exp(j\varphi) &amp; j \exp(2j\varphi) \\ 0 &amp; 0 &amp; 0 \end{bmatrix},\]</p><p>for  <span>$\varphi = \frac{2\pi}{3}$</span> .</p><p><em>Proof.</em> Currents and voltages in the <em>dqz</em>-frame are related to the currents and voltages in the <em>abc</em>-frame as:</p><p class="math-container">\[\begin{aligned} \mathbf{i}_{dqz}(t) &amp;= \mathbf{P}_{\omega_0}(t) \mathbf{i}_{abc}(t), \\ \mathbf{v}_{dqz}(t) &amp;= \mathbf{P}_{\omega_0}(t) \mathbf{v}_{abc}(t), \end{aligned}\]</p><p>and vice versa, <em>abc</em> quantities can be transformed to their <em>dqz</em> equivalents as:</p><p class="math-container">\[\begin{aligned} \mathbf{i}_{abc}(t) &amp;= \mathbf{P}_{\omega_0}^{-1}(t) \mathbf{i}_{dqz}(t), \\ \mathbf{v}_{abc}(t) &amp;= \mathbf{P}_{\omega_0}^{-1}(t) \mathbf{v}_{dqz}(t), \end{aligned}\]</p><p>with  <span>$\omega_0$</span>  being the angular frequency of the rotating frame. Multiplication in the time domain becomes convolution in the spectral domain under the Fourier transform.</p><p>In the spectral domain, the relation between the currents and voltages in the <em>abc</em>-frame can be written as:</p><p class="math-container">\[\mathbf{I}_{abc}(j\omega) = \mathbf{Y}(j\omega) \mathbf{V}_{abc}(j\omega).\]</p><p>This equation can be further used as:</p><p class="math-container">\[\begin{aligned}
\mathbf{I}_{dqz}(j\omega)
    &amp;= \frac{1}{2\pi}\mathbf{P}_{\omega_0}(j\omega)
       * \left[\mathbf{Y}(j\omega)\mathbf{V}_{abc}(j\omega)\right] \\
    &amp;= \frac{1}{2\pi}\mathbf{P}_{\omega_0}(j\omega)
       * \left\{
           \mathbf{Y}(j\omega)\frac{1}{2\pi}
           \mathbf{P}_{\omega_0}^{-1}(j\omega)
           * \mathbf{V}_{dqz}(j\omega)
       \right\}.
\end{aligned}\]</p><p>where the Fourier transform applied to Park&#39;s transform gives:</p><p class="math-container">\[\mathbf{P}_{\omega_0}(j\omega) = \frac{2\pi}{3}
\left[
    \mathbf{a}\delta(\omega + \omega_0)
    + \bar{\mathbf{a}}\delta(\omega - \omega_0)
    + \mathbf{c}\delta(\omega)
\right],\]</p><p>where  <span>$\bar{\mathbf{a}}$</span>  denotes conjugate of the matrix  <span>$\mathbf{a}$</span>  and</p><p class="math-container">\[\begin{aligned} \mathbf{a} &amp;= \begin{bmatrix} 1 &amp; \exp(j\varphi) &amp; \exp(2j\varphi) \\ j &amp; j \exp(j\varphi) &amp; j \exp(2j\varphi) \\ 0 &amp; 0 &amp; 0 \end{bmatrix}, \\ \mathbf{c} &amp;= \begin{bmatrix} 0 &amp; 0 &amp; 0 \\ 0 &amp; 0 &amp; 0 \\ 1 &amp; 1 &amp; 1 \end{bmatrix}, \end{aligned}\]</p><p>for  <span>$\varphi = \frac{2\pi}{3}$</span> . Similarly, the Fourier transform applied to the inverse Park&#39;s transform is given by:</p><p class="math-container">\[\mathbf{P}_{\omega_0}^{-1}(j\omega) = \pi
\left[
    \mathbf{a}^{T}\delta(\omega + \omega_0)
    + \bar{\mathbf{a}}^{T}\delta(\omega - \omega_0)
    + 2\mathbf{c}^{T}\delta(\omega)
\right]\]</p><p>To keep the sideband expressions readable, for any response <span>$\mathbf{X}$</span> below, define</p><p class="math-container">\[\mathbf{X}_k \equiv \mathbf{X}\!\left[j(\omega + k\omega_0)\right],
\qquad k \in \mathbb{Z}.\]</p><p>Denoting</p><p class="math-container">\[\mathbf{G}_0 = \frac{1}{2\pi}
\mathbf{P}_{\omega_0}^{-1}(j\omega) * \mathbf{V}_{dqz,0},\]</p><p>one obtains</p><p class="math-container">\[\begin{aligned}
\mathbf{G}_0
    &amp;= \frac{1}{2}
       \left[
           \mathbf{a}^{T}\delta(\omega + \omega_0)
           + \bar{\mathbf{a}}^{T}\delta(\omega - \omega_0)
           + 2\mathbf{c}^{T}\delta(\omega)
       \right] * \mathbf{V}_{dqz,0} \\
    &amp;= \frac{1}{2}
       \left[
           \mathbf{a}^{T}\mathbf{V}_{dqz,+1}
           + \bar{\mathbf{a}}^{T}\mathbf{V}_{dqz,-1}
           + 2\mathbf{c}^{T}\mathbf{V}_{dqz,0}
       \right].
\end{aligned}\]</p><p>Similarly, with <span>$\mathbf{H}_k = \mathbf{Y}_k\mathbf{G}_k$</span>, one can write</p><p class="math-container">\[\begin{aligned}
\mathbf{I}_{dqz}(j\omega)
    &amp;= \frac{1}{3}
       \left[
           \mathbf{a}\delta(\omega + \omega_0)
           + \bar{\mathbf{a}}\delta(\omega - \omega_0)
           + \mathbf{c}\delta(\omega)
       \right] * \mathbf{H}_0 \\
    &amp;= \frac{1}{3}
       \left[
           \mathbf{a}\mathbf{H}_{+1}
           + \bar{\mathbf{a}}\mathbf{H}_{-1}
           + \mathbf{c}\mathbf{H}_0
       \right] \\
    &amp;= \frac{1}{3}
       \left[
           \mathbf{a}\mathbf{Y}_{+1}\mathbf{G}_{+1}
           + \bar{\mathbf{a}}\mathbf{Y}_{-1}\mathbf{G}_{-1}
           + \mathbf{c}\mathbf{Y}_0\mathbf{G}_0
       \right] \\
    &amp;= \frac{1}{6}
       \left\{
           \mathbf{a}\mathbf{Y}_{+1}
           \left[
               \mathbf{a}^{T}\mathbf{V}_{dqz,+2}
               + \bar{\mathbf{a}}^{T}\mathbf{V}_{dqz,0}
               + 2\mathbf{c}^{T}\mathbf{V}_{dqz,+1}
           \right]
           + \bar{\mathbf{a}}\mathbf{Y}_{-1}
           \left[
               \mathbf{a}^{T}\mathbf{V}_{dqz,0}
               + \bar{\mathbf{a}}^{T}\mathbf{V}_{dqz,-2}
               + 2\mathbf{c}^{T}\mathbf{V}_{dqz,-1}
           \right]
           + \mathbf{c}\mathbf{Y}_0
           \left[
               \mathbf{a}^{T}\mathbf{V}_{dqz,+1}
               + \bar{\mathbf{a}}^{T}\mathbf{V}_{dqz,-1}
               + 2\mathbf{c}^{T}\mathbf{V}_{dqz,0}
           \right]
       \right\}.
\end{aligned}\]</p><p>Since only the <span>$d$</span>- and <span>$q$</span>-components are retained, the terms involving the zero component vanish under projection:</p><p class="math-container">\[\begin{aligned}
\left.\mathbf{a}\mathbf{Y}_{+1}2\mathbf{c}^{T}\mathbf{V}_{dqz,+1}\right|_{dq}
    &amp;= \mathbf{0}_{2 \times 2}, \\
\left.\bar{\mathbf{a}}\mathbf{Y}_{-1}2\mathbf{c}^{T}\mathbf{V}_{dqz,-1}\right|_{dq}
    &amp;= \mathbf{0}_{2 \times 2}, \\
\left.
    \mathbf{c}\mathbf{Y}_0
    \left[
        \mathbf{a}^{T}\mathbf{V}_{dqz,+1}
        + \bar{\mathbf{a}}^{T}\mathbf{V}_{dqz,-1}
        + 2\mathbf{c}^{T}\mathbf{V}_{dqz,0}
    \right]
\right|_{dq}
    &amp;= \mathbf{0}_{2 \times 2}.
\end{aligned}\]</p><p>Then,</p><p class="math-container">\[\begin{aligned}
\mathbf{I}_{dq}(j\omega)
    &amp;= \frac{1}{6}
       \left[
           \mathbf{a}\mathbf{Y}_{+1}\bar{\mathbf{a}}^{T}
           + \bar{\mathbf{a}}\mathbf{Y}_{-1}\mathbf{a}^{T}
       \right]_{dq}\mathbf{V}_{dq,0} \\
    &amp;\quad + \frac{1}{6}
       \left[\mathbf{a}\mathbf{Y}_{+1}\mathbf{a}^{T}\right]_{dq}
       \mathbf{V}_{dq,+2}
       + \frac{1}{6}
       \left[\bar{\mathbf{a}}\mathbf{Y}_{-1}\bar{\mathbf{a}}^{T}\right]_{dq}
       \mathbf{V}_{dq,-2}.
\end{aligned}\]</p><p>Since the rotation to the <span>$dqz$</span>-frame applies spectral symmetry (by multiplying with sine and cosine functions) around <span>$\omega = 0$</span>, <span>$\omega = \omega_0$</span>, and <span>$\omega = -\omega_0$</span>, the sidebands satisfy</p><p class="math-container">\[\mathbf{V}_{dq,-2} = \mathbf{V}_{dq,+2} = \mathbf{V}_{dq,0}.\]</p><p>Finally,</p><p class="math-container">\[\mathbf{I}_{dq}(j\omega) =
\frac{1}{3}
\left.
\left\{
    \mathbf{a}\mathbf{Y}_{+1}
    + \bar{\mathbf{a}}\mathbf{Y}_{-1}
\right\}
\Re\{\mathbf{a}\}^{T}
\right|_{dq}
\mathbf{V}_{dq,0}\]</p><p>and</p><p class="math-container">\[\mathbf{Y}_{dq}(j\omega) =
\frac{1}{3}
\left.
\left\{
    \mathbf{a}\mathbf{Y}_{+1}
    + \bar{\mathbf{a}}\mathbf{Y}_{-1}
\right\}
\Re\{\mathbf{a}\}^{T}
\right|_{dq}.\]</p><p>□</p><p>For the full  <span>$dqz$</span> -representation, the zero-sequence follows from the same transformed current relation.</p><p>One example of the short circuit impedance of the three-phase overhead line is depicted in Fig. 7, where the impedance can be seen before and after the application of the transformation. The obtained diagrams correspond to the waveforms obtained in [<a href="../../bibliography/#DArcoSuulBeerten2019" id="DArcoSuulBeerten2019-cite-2">25</a>].</p><p>The obtained formula for the admittance can be checked on a few well-known examples:</p><ul><li>A three-phase inductor set described by  <span>$L \dot{\mathbf{i}}_{abc} = \mathbf{v}_{abc}$</span> transforms to</li></ul><p class="math-container">\[\mathbf{Y}_{dq}(j\omega) = \begin{bmatrix} \frac{-j\omega}{L(\omega^2 - \omega_0^2)} &amp; \frac{\omega_0}{L(\omega^2 - \omega_0^2)} \\ \frac{\omega_0}{L(\omega^2 - \omega_0^2)} &amp; \frac{-j\omega}{L(\omega^2 - \omega_0^2)} \end{bmatrix},\]</p><p>which corresponds to the results given in [<a href="../../bibliography/#RimHuCho1990" id="RimHuCho1990-cite-1">26</a>].</p><p><img src="../assets/electromagnetic_stability_simulator/figure-07.png" alt="Figure 7"/></p><p><strong>Figure 7:</strong> Short circuit impedance of the three phase overhead line: (a) without applied transformation; (b) with applied transformation.</p><ul><li>A three-phase capacitor set described as  <span>$C\dot{\mathbf{v}}_{abc} = \mathbf{i}_{abc}$</span>  gives</li></ul><p class="math-container">\[\mathbf{Y}_{dq}(j\omega) = \begin{bmatrix} j\omega C &amp; \omega_0 C \\ -\omega_0 C &amp; j\omega C \end{bmatrix},\]</p><p>which corresponds to the results given in [<a href="../../bibliography/#RimHuCho1990" id="RimHuCho1990-cite-2">26</a>].</p><p>In the case of ABCD parameters (given in the  <span>$abc$</span>  domain), the same transformation can be applied to every matrix  <span>$\mathbf{A}$</span> ,  <span>$\mathbf{B}$</span> ,  <span>$\mathbf{C}$</span>  and  <span>$\mathbf{D}$</span> . The new matrices ABCD parameters in the  <span>$dq$</span>  domain are:</p><p class="math-container">\[\begin{aligned}
\mathbf{A}_{dq}(j\omega)
    &amp;= \frac{1}{3}\left.
       \left\{\mathbf{a}\mathbf{A}\!\left[j(\omega + \omega_0)\right]
       + \bar{\mathbf{a}}\mathbf{A}\!\left[j(\omega - \omega_0)\right]\right\}
       \Re\{\mathbf{a}\}^{T}\right|_{dq}, \\
\mathbf{B}_{dq}(j\omega)
    &amp;= \frac{1}{3}\left.
       \left\{\mathbf{a}\mathbf{B}\!\left[j(\omega + \omega_0)\right]
       + \bar{\mathbf{a}}\mathbf{B}\!\left[j(\omega - \omega_0)\right]\right\}
       \Re\{\mathbf{a}\}^{T}\right|_{dq}, \\
\mathbf{C}_{dq}(j\omega)
    &amp;= \frac{1}{3}\left.
       \left\{\mathbf{a}\mathbf{C}\!\left[j(\omega + \omega_0)\right]
       + \bar{\mathbf{a}}\mathbf{C}\!\left[j(\omega - \omega_0)\right]\right\}
       \Re\{\mathbf{a}\}^{T}\right|_{dq}, \\
\mathbf{D}_{dq}(j\omega)
    &amp;= \frac{1}{3}\left.
       \left\{\mathbf{a}\mathbf{D}\!\left[j(\omega + \omega_0)\right]
       + \bar{\mathbf{a}}\mathbf{D}\!\left[j(\omega - \omega_0)\right]\right\}
       \Re\{\mathbf{a}\}^{T}\right|_{dq}.
\end{aligned}\]</p><h3 id="Transformation-from-bipolar-to-equivalent-monopolar-representation"><a class="docs-heading-anchor" href="#Transformation-from-bipolar-to-equivalent-monopolar-representation">Transformation from bipolar to equivalent monopolar representation</a><a id="Transformation-from-bipolar-to-equivalent-monopolar-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Transformation-from-bipolar-to-equivalent-monopolar-representation" title="Permalink"></a></h3><p>In a coupled <span>$dq$</span>/DC converter model, one scalar port represents the DC-side connection and two coordinates represent the AC side. A bipolar DC subnetwork can therefore be reduced to an equivalent <span>$1 \times 1$</span> monopolar representation at the converter boundary.</p><p>Bipolar DC components are represented by means of ABCD parameters as:</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} a_{11} &amp; a_{12} &amp; b_{11} &amp; b_{12} \\ a_{21} &amp; a_{22} &amp; b_{21} &amp; b_{22} \\ c_{11} &amp; c_{12} &amp; d_{11} &amp; d_{12} \\ c_{21} &amp; c_{22} &amp; d_{21} &amp; d_{22} \end{bmatrix},\]</p><p>and</p><p class="math-container">\[\begin{bmatrix} v_{p1} \\ v_{p2} \\ i_{p1} \\ i_{p2} \end{bmatrix} = \begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} \times \begin{bmatrix} v_{s1} \\ v_{s2} \\ i_{s1} \\ i_{s2} \end{bmatrix}.\]</p><p>For balanced bipolar DC networks connected to power converters or DC sources, the following relation is valid:  <span>$v_{s1} = -v_{s2} = \frac{v_s}{2}$</span>  and  <span>$i_{s1} = -i_{s2} = i_s$</span> . At the input of the DC network component, it is known that  <span>$v_p = v_{p1} - v_{p2}$</span>  and  <span>$i_{p1} = -i_{p2} = i_p$</span> . Substituting these relationships, the equation becomes:</p><p class="math-container">\[\begin{bmatrix} v_p \\ i_p \end{bmatrix} = \begin{bmatrix} \frac{a_{11}+a_{22}-a_{12}-a_{21}}{2} &amp; \frac{b_{11}+b_{22}-b_{12}-b_{21}}{2} \\ \frac{c_{11}+c_{22}-c_{12}-c_{21}}{2} &amp; \frac{d_{11}+d_{22}-d_{12}-d_{21}}{2} \end{bmatrix} \times \begin{bmatrix} v_s \\ i_s \end{bmatrix},\]</p><p>which represents the equivalent single-port model.</p><h3 id="reduction_ABCD"><a class="docs-heading-anchor" href="#reduction_ABCD">Reduction of the ABCD matrix</a><a id="reduction_ABCD-1"></a><a class="docs-heading-anchor-permalink" href="#reduction_ABCD" title="Permalink"></a></h3><p>When the outer conducting layers of a cross-bonded cable are grounded, the ABCD matrix can be reduced by eliminating the corresponding port variables.</p><p>The overall ABCD matrix is divided into parts: matrix part with the superscript 11 should be kept (e.g. core layer of the cable), 22 should be removed (e.g. belongs to the sheath and armor) and 12 and 21 are their interconnections.</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} \mathbf{A}_{11} &amp; \mathbf{A}_{12} &amp; \mathbf{B}_{11} &amp; \mathbf{B}_{12} \\ \mathbf{A}_{21} &amp; \mathbf{A}_{22} &amp; \mathbf{B}_{21} &amp; \mathbf{B}_{22} \\ \mathbf{C}_{11} &amp; \mathbf{C}_{12} &amp; \mathbf{D}_{11} &amp; \mathbf{D}_{12} \\ \mathbf{C}_{21} &amp; \mathbf{C}_{22} &amp; \mathbf{D}_{21} &amp; \mathbf{D}_{22} \end{bmatrix}\]</p><p>The new, reduced matrix is obtained by applying the formula:</p><p class="math-container">\[\begin{aligned} \tilde{\mathbf{A}} &amp;= \mathbf{A}_{11} - (\mathbf{A}_{12}\mathbf{Z}_s + \mathbf{B}_{12}) \mathbf{E} (\mathbf{Z}_p \mathbf{C}_{21} + \mathbf{A}_{21}), \\ \tilde{\mathbf{B}} &amp;= \mathbf{B}_{11} - (\mathbf{A}_{12}\mathbf{Z}_s + \mathbf{B}_{12}) \mathbf{E} (\mathbf{Z}_p \mathbf{D}_{21} + \mathbf{B}_{21}), \\ \tilde{\mathbf{C}} &amp;= \mathbf{C}_{11} - (\mathbf{C}_{12}\mathbf{Z}_s + \mathbf{D}_{12}) \mathbf{E} (\mathbf{Z}_p \mathbf{C}_{21} + \mathbf{A}_{21}), \\ \tilde{\mathbf{D}} &amp;= \mathbf{D}_{11} - (\mathbf{C}_{12}\mathbf{Z}_s + \mathbf{D}_{12}) \mathbf{E} (\mathbf{Z}_p \mathbf{D}_{21} + \mathbf{B}_{21}), \\ \mathbf{E} &amp;= \left[(\mathbf{A}_{22} \mathbf{Z}_s + \mathbf{B}_{22}) + \mathbf{Z}_p (\mathbf{C}_{22} \mathbf{Z}_s + \mathbf{D}_{22})\right]^{-1}. \end{aligned}\]</p><p>where <span>$\mathbf{Z}_p$</span> and <span>$\mathbf{Z}_s$</span> are diagonal matrices containing the terminating impedances of the input and output ports to be eliminated.</p><p>Newly defined ABCD parameters are:</p><p class="math-container">\[\begin{bmatrix} \tilde{\mathbf{A}} &amp; \tilde{\mathbf{B}} \\ \tilde{\mathbf{C}} &amp; \tilde{\mathbf{D}} \end{bmatrix}.\]</p><h3 id="Relationships-to-other-multiport-parameterizations"><a class="docs-heading-anchor" href="#Relationships-to-other-multiport-parameterizations">Relationships to other multiport parameterizations</a><a id="Relationships-to-other-multiport-parameterizations-1"></a><a class="docs-heading-anchor-permalink" href="#Relationships-to-other-multiport-parameterizations" title="Permalink"></a></h3><p>ABCD parameters require equal numbers of input and output ports. For a fixed port order and current-sign convention, this representation has the following properties:</p><ul><li>The input and output multiport impedances can be obtained directly from the terminating relations.</li><li>The ABCD representation remains finite for some interconnections whose impedance or admittance representation is singular. An ideal shunt connection, for example, has infinite shunt admittance but finite ABCD parameters.</li><li>The matrix relates port voltages and currents directly, so each block retains a defined physical dimension. Hybrid parameters mix voltage and current variables differently and are used mainly in radio-frequency and microelectronic circuit models.</li><li>Transformations relate the ABCD, <span>$Z$</span>, <span>$Y$</span>, <span>$H$</span>, and <span>$S$</span> parameterizations when the matrix blocks required by each transformation are nonsingular [<a href="../../bibliography/#Reveyrand2018" id="Reveyrand2018-cite-1">27</a>, <a href="../../bibliography/#Frickey1994" id="Frickey1994-cite-1">28</a>].</li></ul><p>Impedance parameters relate the multiport voltages to the multiport currents:</p><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{V}_s \end{bmatrix} = \mathbf{Z} \times \begin{bmatrix} \mathbf{I}_p \\ \mathbf{I}_s \end{bmatrix}\]</p><p>Admittance parameters relate the multiport currents to the multiport voltages:</p><p class="math-container">\[\begin{bmatrix} \mathbf{I}_p \\ \mathbf{I}_s \end{bmatrix} = \mathbf{Y} \times \begin{bmatrix} \mathbf{V}_p \\ \mathbf{V}_s \end{bmatrix}\]</p><p>Hybrid parameters are defined as</p><p class="math-container">\[\begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_s \end{bmatrix} = \mathbf{H} \times \begin{bmatrix} \mathbf{I}_p \\ \mathbf{V}_s \end{bmatrix}\]</p><p>Scattering parameters are defined in terms of the incident wave vector <span>$\mathbf{a}$</span> and reflected wave vector <span>$\mathbf{b}$</span>:</p><p class="math-container">\[\begin{bmatrix} \mathbf{a}_p \\ \mathbf{b}_p \end{bmatrix} = \mathbf{S} \times \begin{bmatrix} \mathbf{a}_s \\ \mathbf{b}_s \end{bmatrix}.\]</p><h2 id="Multiport-admittance-representation"><a class="docs-heading-anchor" href="#Multiport-admittance-representation">Multiport admittance representation</a><a id="Multiport-admittance-representation-1"></a><a class="docs-heading-anchor-permalink" href="#Multiport-admittance-representation" title="Permalink"></a></h2><p>The system can also be described using <span>$\mathbf{Y}$</span> parameters. Component admittance matrices can be obtained from their ABCD representations using the conversion given below, after which the network equations are assembled in nodal form. For an <span>$N$</span>-node network, the relationship between currents injected at the nodes <span>$\{I_1, \dots, I_N\}$</span> and node voltages <span>$\{V_1, \dots, V_N\}$</span> is</p><p class="math-container">\[\begin{bmatrix} Y_{1,1} &amp; Y_{1,2} &amp; \cdots &amp; Y_{1,k} &amp; \cdots &amp; Y_{1,N} \\ Y_{2,1} &amp; Y_{2,2} &amp; \cdots &amp; Y_{2,k} &amp; \cdots &amp; Y_{2,N} \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots &amp; \ddots &amp; \vdots \\ Y_{k,1} &amp; Y_{k,2} &amp; \cdots &amp; Y_{k,k} &amp; \vdots &amp; Y_{k,N} \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots &amp; \ddots &amp; \vdots \\ Y_{N,1} &amp; Y_{N,2} &amp; \cdots &amp; Y_{N,k} &amp; \cdots &amp; Y_{N,N} \end{bmatrix} \begin{bmatrix} V_1 \\ V_2 \\ \vdots \\ V_k \\ \vdots \\ V_N \end{bmatrix} = \begin{bmatrix} I_1 \\ I_2 \\ \vdots \\ I_k \\ \vdots \\ I_N \end{bmatrix}\]</p><h3 id="Input-impedance-determination"><a class="docs-heading-anchor" href="#Input-impedance-determination">Input impedance determination</a><a id="Input-impedance-determination-1"></a><a class="docs-heading-anchor-permalink" href="#Input-impedance-determination" title="Permalink"></a></h3><p>As with ABCD parameters, <span>$\mathbf{Y}$</span> parameters can be used to determine the impedance between selected input and output ports. First construct an <span>$N \times N$</span> zero matrix <span>$\mathbf{M}$</span>, then set <span>$\mathbf{M}\langle k_i,k_i\rangle = 1$</span> for every selected node-current index <span>$k_i$</span>, <span>$i \in \{1, \dots, N\}$</span>.</p><p class="math-container">\[\begin{bmatrix} Y_{1,1} &amp; Y_{1,2} &amp; \cdots &amp; Y_{1,k_i} &amp; \cdots &amp; Y_{1,N} \\ Y_{2,1} &amp; Y_{2,2} &amp; \cdots &amp; Y_{2,k_i} &amp; \cdots &amp; Y_{2,N} \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots &amp; \ddots &amp; \vdots \\ Y_{k_i,1} &amp; Y_{k_i,2} &amp; \cdots &amp; Y_{k_i,k_i} &amp; \vdots &amp; Y_{k_i,N} \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots &amp; \ddots &amp; \vdots \\ Y_{N,1} &amp; Y_{N,2} &amp; \cdots &amp; Y_{N,k_i} &amp; \cdots &amp; Y_{N,N} \end{bmatrix} \begin{bmatrix} V_1 \\ V_2 \\ \vdots \\ V_k \\ \vdots \\ V_N \end{bmatrix} = \mathbf{M} \begin{bmatrix} I_1 \\ I_2 \\ \vdots \\ I_k \\ \vdots \\ I_N \end{bmatrix},\]</p><p>When <span>$\mathbf{Y}$</span> is diagonalizable and nonsingular, its inverse can be obtained from the eigenvalue decomposition [<a href="../../bibliography/#Xu2005" id="Xu2005-cite-2">5</a>]:</p><p class="math-container">\[\mathbf{Z} = \mathbf{Y}^{-1} = \mathbf{T} \mathbf{\Lambda}^{-1} \mathbf{T}^{-1},\]</p><p>where <span>$\mathbf{T}$</span> contains the right eigenvectors and <span>$\mathbf{\Lambda}$</span> contains the eigenvalues of <span>$\mathbf{Y}$</span>. For a singular matrix, the corresponding Moore-Penrose pseudoinverse uses <span>$\mathbf{\Lambda}^{+}$</span> in place of <span>$\mathbf{\Lambda}^{-1}$</span>.</p><p>The impedance columns associated with the selected input and output ports are</p><p class="math-container">\[\mathbf{Z}_{eq} = \mathbf{Z} \mathbf{M}.\]</p><p>Rows corresponding to the selected input and output nodes give the retained port impedances.</p><p>Kron elimination of the output nodes then gives the impedance seen from the input nodes [<a href="../../bibliography/#DorflerBullo2013" id="DorflerBullo2013-cite-2">6</a>].</p><h3 id="Reduction-of-the-\\mathbf{Z}-and-\\mathbf{Y}-matrix"><a class="docs-heading-anchor" href="#Reduction-of-the-\\mathbf{Z}-and-\\mathbf{Y}-matrix">Reduction of the <span>$\mathbf{Z}$</span> and <span>$\mathbf{Y}$</span> matrix</a><a id="Reduction-of-the-\\mathbf{Z}-and-\\mathbf{Y}-matrix-1"></a><a class="docs-heading-anchor-permalink" href="#Reduction-of-the-\\mathbf{Z}-and-\\mathbf{Y}-matrix" title="Permalink"></a></h3><p>Here we apply the so-called Kron reduction [<a href="../../bibliography/#DorflerBullo2013" id="DorflerBullo2013-cite-3">6</a>], often used for reducing grounded conducting layers of the overhead lines and cables. It will be formulated only for the  <span>$\mathbf{Y}$</span>  parameters, but it can be applied in exactly the same way for  <span>$\mathbf{Z}$</span>  parameters.</p><p>The  <span>$\mathbf{Y}$</span>  matrix is divided into four parts: the matrix part with the superscript 11 should be kept, 22 should be eliminated and 12 and 21 are the interconnections.</p><p class="math-container">\[\mathbf{Y} = \begin{bmatrix} \mathbf{Y}_{11} &amp; \mathbf{Y}_{12} \\ \mathbf{Y}_{21} &amp; \mathbf{Y}_{22} \end{bmatrix}\]</p><p>The new  <span>$\mathbf{Y}$</span>  parameters are then given by:</p><p class="math-container">\[\tilde{\mathbf{Y}} = \mathbf{Y}_{11} - \mathbf{Y}_{12} \mathbf{Y}_{22}^{-1} \mathbf{Y}_{21}.\]</p><h3 id="transformation-y-abcd"><a class="docs-heading-anchor" href="#transformation-y-abcd">Transformation between <span>$\mathbf{Y}$</span> and ABCD parameters</a><a id="transformation-y-abcd-1"></a><a class="docs-heading-anchor-permalink" href="#transformation-y-abcd" title="Permalink"></a></h3><p>The  <span>$\mathbf{Y}$</span>  matrix can be separated into submatrices belonging to input (superscript “p”), output (superscript “s”), and their interconnecting nodes as:</p><p class="math-container">\[\mathbf{Y} = \begin{bmatrix} \mathbf{Y}_{pp} &amp; \mathbf{Y}_{ps} \\ \mathbf{Y}_{sp} &amp; \mathbf{Y}_{ss} \end{bmatrix}.\]</p><p>The  <span>$\mathbf{Y}$</span>  parameters in the previous form can be obtained from ABCD parameters as follows:</p><p class="math-container">\[\mathbf{Y} = \begin{bmatrix} \mathbf{DB}^{-1} &amp; \mathbf{C} - \mathbf{DB}^{-1}\mathbf{A} \\ -\mathbf{B}^{-1} &amp; \mathbf{B}^{-1}\mathbf{A} \end{bmatrix}.\]</p><p>Similarly, ABCD parameters can be determined from  <span>$\mathbf{Y}$</span>  parameters as:</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} -\mathbf{Y}_{sp}^{-1} \mathbf{Y}_{ss} &amp; -\mathbf{Y}_{sp}^{-1} \\ \mathbf{Y}_{ps} - \mathbf{Y}_{pp} \mathbf{Y}_{sp}^{-1} \mathbf{Y}_{ss} &amp; -\mathbf{Y}_{sp}^{-1} \mathbf{Y}_{pp} \end{bmatrix}.\]</p><h2 id="Component-models"><a class="docs-heading-anchor" href="#Component-models">Component models</a><a id="Component-models-1"></a><a class="docs-heading-anchor-permalink" href="#Component-models" title="Permalink"></a></h2><p>The principal components of a hybrid AC/DC power system include AC and DC grid equivalents, impedances, transformers, transmission lines and cables, shunt components, and power-electronic converters. This section presents the multiport models from which the network representation is assembled.</p><h3 id="Impedance"><a class="docs-heading-anchor" href="#Impedance">Impedance</a><a id="Impedance-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance" title="Permalink"></a></h3><p>An impedance can be defined between  <span>$n$</span>  input ports (nodes) and  <span>$n$</span>  output ports (nodes). An impedance is represented as an  <span>$n \times n$</span>  matrix  <span>$\mathbf{Z}$</span> :</p><p class="math-container">\[\mathbf{Z} = \begin{bmatrix} Z_{11} &amp; Z_{12} &amp; \cdots &amp; Z_{1n} \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots \\ Z_{n1} &amp; Z_{n2} &amp; \cdots &amp; Z_{nn} \end{bmatrix}\]</p><p>An example of an impedance with two input ports and two output ports is given in Fig. 8.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-08.png" alt="Figure 8"/></p><p><strong>Figure 8:</strong> Impedance model with two input ports and two output ports.</p><p>To represent impedances as multiport components with ABCD parameters, the following equation constructed using the Modified Nodal Analysis (MNA) approach [<a href="../../bibliography/#HoRuehliBrennan1975" id="HoRuehliBrennan1975-cite-1">29</a>] needs to be solved.</p><p class="math-container">\[\underbrace{\left[ \begin{array}{c|c} \text{diag}_i \left\{ \sum_{j, Z_{ij} \neq 0} \frac{1}{Z_{ij}} \right\}_{n \times n} &amp; \text{diag}\{-1\}_{n \times n} \\ \hline \mathbf{N}_{1,n \times n} &amp; \mathbf{0}_{n \times n} \end{array} \right]}_{\mathbf{M}_1} \times \begin{bmatrix} \mathbf{V}_p \\ \mathbf{I}_p \end{bmatrix} = \underbrace{\left[ \begin{array}{c|c} \mathbf{N}_{2,n \times n} &amp; \mathbf{0}_{n \times n} \\ \hline -\text{diag}_i \left\{ \sum_{j, Z_{ji} \neq 0} \frac{1}{Z_{ji}} \right\}_{n \times n} &amp; \text{diag}\{-1\}_{n \times n} \end{array} \right]}_{\mathbf{M}_2} \times \begin{bmatrix} \mathbf{V}_s \\ \mathbf{I}_s \end{bmatrix},\]</p><p>where matrices  <span>$\mathbf{N}_1$</span>  and  <span>$\mathbf{N}_2$</span>  consist of  <span>$n$</span>  rows with  <span>$n$</span>  columns with entries at the position  <span>$(i, j)$</span>  equal to  <span>$-\frac{1}{Z_{ji}}$</span>  and  <span>$\frac{1}{Z_{ij}}$</span> , for  <span>$Z_{ij} \neq 0$</span>  and  <span>$Z_{ji} \neq 0$</span>  (where  <span>$i$</span>  represents row and  <span>$j$</span>  column in impedance matrix), respectively. The solution of the previous system is given as  <span>$\mathbf{M}_1^{-1}\mathbf{M}_2$</span>  if  <span>$\mathbf{M}_1$</span>  is invertible matrix, or by determining LU decomposition and reduced row echelon form if it is not invertible.</p><p>For example, for the circuit depicted in Fig. 8, the equations would be:</p><p class="math-container">\[\left[ \begin{array}{cc|cc} \frac{1}{Z_{11}} + \frac{1}{Z_{12}} &amp; 0 &amp; -1 &amp; 0 \\ 0 &amp; \frac{1}{Z_{21}} + \frac{1}{Z_{22}} &amp; 0 &amp; -1 \\ \hline -\frac{1}{Z_{11}} &amp; -\frac{1}{Z_{21}} &amp; 0 &amp; 0 \\ -\frac{1}{Z_{12}} &amp; -\frac{1}{Z_{22}} &amp; 0 &amp; 0 \end{array} \right] \times \begin{bmatrix} V_{11} \\ V_{12} \\ I_{11} \\ I_{12} \end{bmatrix} = \left[ \begin{array}{cc|cc} \frac{1}{Z_{11}} &amp; \frac{1}{Z_{12}} &amp; 0 &amp; 0 \\ \frac{1}{Z_{21}} &amp; \frac{1}{Z_{22}} &amp; 0 &amp; 0 \\ \hline -\left(\frac{1}{Z_{11}} + \frac{1}{Z_{21}}\right) &amp; 0 &amp; -1 &amp; 0 \\ 0 &amp; -\left(\frac{1}{Z_{12}} + \frac{1}{Z_{22}}\right) &amp; 0 &amp; -1 \end{array} \right] \times \begin{bmatrix} V_{21} \\ V_{22} \\ I_{21} \\ I_{22} \end{bmatrix}.\]</p><h3 id="Transformer"><a class="docs-heading-anchor" href="#Transformer">Transformer</a><a id="Transformer-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer" title="Permalink"></a></h3><p>A transformer is modeled as in Fig. 9. The parameters of the transformer can be defined explicitly or determined from on-site test data as described in [<a href="../../bibliography/#MartinezVelasco2017" id="MartinezVelasco2017-cite-1">30</a>]. On-site test data are typically presented in the form of open and short-circuit values of the primary side voltage  <span>$V_1$</span>  and current  <span>$I_1$</span>  and secondary side voltage  <span>$V_2$</span>  and current  <span>$I_2$</span> , along with the core power losses  <span>$P_{1,core}$</span>  and winding power losses  <span>$P_{1,winding}$</span> . The open and short-circuit test should be performed on the secondary side.</p><p>Then the parameters from Fig. 9 can be estimated as:</p><p class="math-container">\[\begin{aligned} R_{ps} &amp;= \frac{P_1^{short}}{(I_1^{short})^2}, &amp; L_{ps} &amp;= \frac{Q_1^{short}}{\omega(I_1^{short})^2}, \\ R_m &amp;= \frac{(V_1^{open})^2}{P_1^{open}}, &amp; L_m &amp;= \frac{(V_1^{open})^2}{\omega Q_1^{open}}, \\ n &amp;= \frac{V_1^{open}}{V_2^{open}}, \\ R_p &amp;= \frac{R_{ps}}{2}, &amp; L_p &amp;= \frac{L_{ps}}{2}, \\ R_s &amp;= \frac{R_{ps}}{2n^2}, &amp; L_s &amp;= \frac{L_{ps}}{2n^2}, \end{aligned}\]</p><p>knowing that  <span>$Q_1^{o,s} = \sqrt{(V_1^{o,s} I_1^{o,s})^2 - P_1^{o,s2}}$</span> .</p><p>ABCD multiport parameters are then estimated as [<a href="../../bibliography/#BayoSalas2018" id="BayoSalas2018-cite-5">2</a>, <a href="../../bibliography/#Wu2014" id="Wu2014-cite-2">22</a>]:</p><p class="math-container">\[\begin{bmatrix} A &amp; B \\ C &amp; D \end{bmatrix} = \mathbf{Y}_{turn} \times (\mathbf{Z}_{winding}^p \times \mathbf{Y}_{iron} \times \mathbf{N}_{tr} \times \mathbf{Z}_{winding}^s \parallel \mathbf{Z}_{stray}) \times \mathbf{Y}_{turn},\]</p><p>where  <span>$\mathbf{Y}_{turn} = \begin{bmatrix} 1 &amp; 0 \\ sC_t &amp; 1 \end{bmatrix}$</span> ,  <span>$\mathbf{Z}_{winding}^p = \begin{bmatrix} 1 &amp; sL_p + R_p \\ 0 &amp; 1 \end{bmatrix}$</span> ,  <span>$\mathbf{Y}_{iron} = \begin{bmatrix} 1 &amp; 0 \\ \frac{1}{sL_m} + \frac{1}{R_m} &amp; 1 \end{bmatrix}$</span> ,  <span>$\mathbf{Z}_{winding}^s = \begin{bmatrix} 1 &amp; sL_s + R_s \\ 0 &amp; 1 \end{bmatrix}$</span> ,  <span>$\mathbf{Z}_{stray} = \begin{bmatrix} 1 &amp; \frac{1}{sC_{stray}} \\ 0 &amp; 1 \end{bmatrix}$</span>  and  <span>$\mathbf{N}_{tr} = \begin{bmatrix} n &amp; 0 \\ 0 &amp; \frac{1}{n} \end{bmatrix}$</span> , with  <span>$n$</span>  the turn ratio.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-09.png" alt="Figure 9"/></p><p><strong>Figure 9:</strong> Model of the transformer.</p><p>Three-phase transformers can be either in the YY and  <span>$\Delta$</span> Y configuration, where each of the three single-phase transformers is represented by its equivalent from Fig. 9.</p><ul><li>The YY configuration follows directly by placing three identical single-phase models on the diagonal:</li></ul><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} \text{diag}\{\mathbf{A}\}_{3 \times 3} &amp; \text{diag}\{\mathbf{B}\}_{3 \times 3} \\ \text{diag}\{\mathbf{C}\}_{3 \times 3} &amp; \text{diag}\{\mathbf{D}\}_{3 \times 3} \end{bmatrix}.\]</p><ul><li>The  <span>$\Delta$</span> Y configuration is more complex and it is modeled using following equations. The inner primary and secondary stages of the transformer (i.e. all the components except</li></ul><p>the parasitic capacitances and the load impedance) are given by:</p><p class="math-container">\[\begin{bmatrix} A &amp; B \\ C &amp; D \end{bmatrix}_{inner} = \mathbf{Z}_{winding}^p \times \mathbf{Y}_{iron} \times \mathbf{N}_{tr} = \begin{bmatrix} n + n (sL_p + R_p) \left( \frac{1}{sL_m} + \frac{1}{R_m} \right) &amp; \frac{sL_p + R_p}{n} \\ n \left( \frac{1}{L_m} + \frac{1}{R_m} \right) &amp; \frac{1}{n} \end{bmatrix}.\]</p><p>The  <span>$\Delta Y$</span>  configuration transforms voltages from the delta side  <span>$v_p^{a,b,c}$</span>  to the wye side voltages  <span>$v_s^{a,b,c}$</span>  as  <span>$v_p^{a,b,c} = \sqrt{3} v_s^{a,b,c}$</span> , while the currents are related as:</p><p class="math-container">\[\mathbf{i}_p^{a,b,c} = \begin{bmatrix} \frac{1}{\sqrt{3}} &amp; 0 &amp; -\frac{1}{\sqrt{3}} \\ -\frac{1}{\sqrt{3}} &amp; \frac{1}{\sqrt{3}} &amp; 0 \\ 0 &amp; -\frac{1}{\sqrt{3}} &amp; \frac{1}{\sqrt{3}} \end{bmatrix} \times \mathbf{i}_s^{a,b,c}.\]</p><p>Combining these voltage/current relations with the inner ABCD transfer function gives the following inner impedance representation:</p><p class="math-container">\[\mathbf{Z}_{inner} = \left[ \begin{array}{c|c} \text{diag}\{A_{inner}\sqrt{3}\}_{3 \times 3} &amp; \text{diag}\{\frac{B_{inner}}{\sqrt{3}}\}_{3 \times 3} \\ \hline \text{diag}\{C_{inner}\sqrt{3}\}_{3 \times 3} &amp; \begin{matrix} \frac{D_{inner}}{\sqrt{3}} &amp; 0 &amp; -\frac{D_{inner}}{\sqrt{3}} \\ -\frac{D_{inner}}{\sqrt{3}} &amp; \frac{D_{inner}}{\sqrt{3}} &amp; 0 \\ 0 &amp; -\frac{D_{inner}}{\sqrt{3}} &amp; \frac{D_{inner}}{\sqrt{3}} \end{matrix} \end{array} \right].\]</p><p>The transformer is eventually represented using ABCD parameters as:</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = (\mathbf{Y}_{turn} \times (\mathbf{Z}_{inner} \parallel \mathbf{Z}_{stray}) \times \mathbf{Y}_{turn}).\]</p><h3 id="Autotransformer"><a class="docs-heading-anchor" href="#Autotransformer">Autotransformer</a><a id="Autotransformer-1"></a><a class="docs-heading-anchor-permalink" href="#Autotransformer" title="Permalink"></a></h3><p>The model extends to multi-winding transformers. Figure 10 shows the positive-, negative-, and zero-sequence equivalents of a three-winding autotransformer with a YNa0(d) configuration. The labels H, X, and Y denote the high-voltage, low-voltage, and tertiary-voltage sides, respectively. The per-unit star-equivalent leakage impedances are derived from the pairwise short-circuit impedances <span>$Z_{HX}$</span>, <span>$Z_{HY}$</span>, and <span>$Z_{XY}$</span>. The zero-sequence equivalent also depends on the grounding impedance <span>$Z_g$</span> [<a href="../../bibliography/#Anderson1995" id="Anderson1995-cite-1">31</a>]:</p><p class="math-container">\[\begin{bmatrix} Z_X \\ Z_Y \\ Z_Z \end{bmatrix} = \frac{1}{2} \begin{bmatrix} 1 &amp; 1 &amp; -1 \\ 1 &amp; -1 &amp; 1 \\ -1 &amp; 1 &amp; 1 \end{bmatrix} \begin{bmatrix} Z_{HX} \\ Z_{HY} \\ Z_{XY} \end{bmatrix}, \text{ and}\]</p><p class="math-container">\[\begin{bmatrix} Z_{X0} \\ Z_{Y0} \\ Z_{n0} \end{bmatrix} = \frac{1}{2} \begin{bmatrix} 1 &amp; 1 &amp; -1 &amp; \frac{n-1}{n} \\ 1 &amp; -1 &amp; 1 &amp; -\frac{n-1}{n^2} \\ -1 &amp; 1 &amp; 1 &amp; \frac{1}{n} \end{bmatrix} \begin{bmatrix} Z_{HX} \\ Z_{HY} \\ Z_{XY} \\ 6Z_g \end{bmatrix},\]</p><p>where  <span>$n$</span>  is the winding transformation ratio. The phase (or physical) domain model may be derived from these sequence impedances using the Fortescue transform.</p><h3 id="Transmission-line"><a class="docs-heading-anchor" href="#Transmission-line">Transmission line</a><a id="Transmission-line-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-line" title="Permalink"></a></h3><p>The ABCD model parameters of a transmission line can be defined as [<a href="../../bibliography/#CastellanosMarti1997" id="CastellanosMarti1997-cite-1">32</a>, <a href="../../bibliography/#MorchedGustavsenTartibi1999" id="MorchedGustavsenTartibi1999-cite-1">33</a>]</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} \cosh(\Gamma l) &amp; \mathbf{Y}_c^{-1} \sinh(\Gamma l) \\ \mathbf{Y}_c \sinh(\Gamma l) &amp; \cosh(\Gamma l) \end{bmatrix}\]</p><p>where  <span>$\Gamma = \sqrt{\mathbf{Z}\mathbf{Y}}$</span>  and  <span>$\mathbf{Y}_c = \mathbf{Z}^{-1} \Gamma$</span> , and  <span>$l$</span>  standing for the line or cable length. The used formula is based on the frequency-dependent phase domain model.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-10.png" alt="Figure 10"/></p><p><strong>Figure 10:</strong> Three-winding transformer model for autotransformer with YNa0(d) configuration in positive and negative sequence (a) and zero sequence (b).</p><h4 id="Overhead-line"><a class="docs-heading-anchor" href="#Overhead-line">Overhead line</a><a id="Overhead-line-1"></a><a class="docs-heading-anchor-permalink" href="#Overhead-line" title="Permalink"></a></h4><p>Based on realizations of the transmission line as defined in PSCAD, see Fig. 11, five possible realizations are defined as:</p><ol><li>flat (horizontal, which presents flat configuration without ground wires),</li><li>vertical,</li><li>delta (for at least three phases),</li><li>offset (for at least three phases),</li><li>concentric (for at least three phases).</li></ol><p>Besides, the conductor positions can be added manually as absolute  <span>$(x, y)$</span>  positions.</p><p>The overhead-line geometry is described by the <strong>conductor</strong> properties in Table 1 and the <strong>ground-wire</strong> properties in Table 2 [<a href="../../bibliography/#MartinezVelasco2017" id="MartinezVelasco2017-cite-2">30</a>].</p><p>The transmission-line model follows the procedure in [<a href="../../bibliography/#MartinezVelasco2017" id="MartinezVelasco2017-cite-3">30</a>, <a href="../../bibliography/#ManitobaHVDC2003" id="ManitobaHVDC2003-cite-1">34</a>]. The overhead line contains <span>$n_b$</span> conductor bundles and <span>$n_g$</span> ground wires. Each bundle may contain one or more subconductors.</p><p>The center of each conductor bundle has horizontal coordinate <span>$x_c$</span> relative to the tower center and vertical coordinate <span>$y_c$</span> above ground, as shown in Fig. 12a. For a midspan sag <span>$d_{sag}$</span>, the calculation uses the effective height <span>$\hat{y}_c = y_c - \frac{2}{3}d_{sag}$</span>. A bundle contains <span>$n_{sb}$</span> subconductors arranged symmetrically at equal angular intervals. The distance between nearest subconductors is <span>$d_{sb}$</span>. The angular separation <span>$\varphi$</span> and bundle radius <span>$r$</span> are</p><p class="math-container">\[\begin{aligned}\varphi &amp;= \frac{360^\circ}{n_{sb}}, \\ r &amp;= \frac{d_{sb}}{2 \sin(\varphi/2)}.\end{aligned}\]</p><p><strong>Table 1. Overhead-line conductor and bundle geometry.</strong></p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: center"><span>$n_b$</span></td><td style="text-align: left">number of bundles (or a number of phases)</td></tr><tr><td style="text-align: center"><span>$n_{sb}$</span></td><td style="text-align: left">number of subconductors per bundle</td></tr><tr><td style="text-align: center"><span>$y_{bc}$</span></td><td style="text-align: left">height of the lowest bundle above ground</td></tr><tr><td style="text-align: center"><span>$\Delta y_{bc}$</span></td><td style="text-align: left">vertical offset between bundles</td></tr><tr><td style="text-align: center"><span>$\Delta x_{bc}$</span></td><td style="text-align: left">horizontal offset between the lowest bundles</td></tr><tr><td style="text-align: center"><span>$\Delta \tilde{x}_{bc}$</span></td><td style="text-align: left">horizontal offset in the case of concentric and offset organization</td></tr><tr><td style="text-align: center"><span>$d_{sb}$</span></td><td style="text-align: left">distance between closest subconductors with equidistant concentric organization (symmetric)</td></tr><tr><td style="text-align: center"><span>$d_{sag}$</span></td><td style="text-align: left">maximal sag offset</td></tr><tr><td style="text-align: center"><span>$r_c$</span></td><td style="text-align: left">radius of the conductor</td></tr><tr><td style="text-align: center"><span>$R_{dc}$</span></td><td style="text-align: left">DC resistance of the conductor</td></tr><tr><td style="text-align: center"><span>$g_c$</span></td><td style="text-align: left">shunt conductance of the conductor</td></tr><tr><td style="text-align: center"><span>$\mu_{r,c}$</span></td><td style="text-align: left">relative permeability of the conductor</td></tr><tr><td style="text-align: center">positions</td><td style="text-align: left">manually specified conductor coordinates</td></tr><tr><td style="text-align: center">organization</td><td style="text-align: left">flat, vertical, concentric, delta, or offset arrangement</td></tr></table><p><strong>Table 2. Overhead-line ground-wire properties.</strong></p><table><tr><th style="text-align: center">Symbol</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: center"><span>$n_g$</span></td><td style="text-align: left">number of ground wires</td></tr><tr><td style="text-align: center"><span>$\Delta x_g$</span></td><td style="text-align: left">relative horizontal distance between ground wires</td></tr><tr><td style="text-align: center"><span>$\Delta y_g$</span></td><td style="text-align: left">relative vertical distance between ground wires and the lowest conductors</td></tr><tr><td style="text-align: center"><span>$r_g$</span></td><td style="text-align: left">radius of the ground wire</td></tr><tr><td style="text-align: center"><span>$d_{g,sag}$</span></td><td style="text-align: left">ground wire sag</td></tr><tr><td style="text-align: center"><span>$R_{g,dc}$</span></td><td style="text-align: left">DC resistance of the ground wires</td></tr><tr><td style="text-align: center"><span>$\mu_{r,g}$</span></td><td style="text-align: left">relative permeability of the ground wire</td></tr></table><p>The individual positions can be estimated starting from the angle  <span>$\varphi_s = \frac{\pi}{2}$</span>  if the number of sub-conductors is odd, or from  <span>$\varphi_s = \frac{\pi+\varphi}{2}$</span>  for an even number of sub-conductors, as follows:</p><p class="math-container">\[\begin{aligned} x_{bc} &amp;= x_c + r \cos(\varphi_s + k \varphi), \\ y_{bc} &amp;= y_c + r \sin(\varphi_s + k \varphi) - \frac{2}{3} d_{sag}, \end{aligned}\]</p><p>for  <span>$k \in \{1, 2, \dots, n_{sb}\}$</span> . If the number of subconductors is one, its position is  <span>$(x_c, \hat{y}_c)$</span> . Each conductor is characterized by the material relative permeability <span>$\mu_r$</span>, DC resistance <span>$R_{dc}$</span>, and radius <span>$r_i$</span>.</p><p>Ground wires are modeled similarly, represented with their relative position  <span>$(x_g, y_g)$</span> , radius  <span>$r_g$</span> , dc resistance  <span>$R_{g,dc}$</span>  and relative permeability of the material  <span>$\mu_r$</span> .</p><p>Earth parameters are given with permeability  <span>$\mu_e$</span> , permittivity  <span>$\epsilon_e$</span>  and conductivity  <span>$\rho_e$</span> .</p><p>Representing the transmission line with ABCD parameters requires its series-impedance and shunt-admittance matrices [<a href="../../bibliography/#MartinezVelasco2017" id="MartinezVelasco2017-cite-4">30</a>]. Both matrices have size <span>$n \times n$</span>, where <span>$n = \sum_{i=1}^{n_c} n_{sb}^i + n_g$</span>. The impedance matrix has the form</p><p class="math-container">\[\mathbf{Z} = \text{diag}(Z_i) + \begin{bmatrix} Z_{0,11} &amp; \cdots &amp; Z_{0,1n} \\ \vdots &amp; \ddots &amp; \vdots \\ Z_{0,n1} &amp; \cdots &amp; Z_{0,nn} \end{bmatrix}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-11.png" alt="Figure 11"/></p><p><strong>Figure 11:</strong> PSCAD overhead line organization: 1) single conductor with groundwire; 2) single conductor; 3) 2 conductors flat; 4) 3 conductors flat; 5) 3 conductors delta; 6) 3 conductors horizontal; 7) 3 conductors vertical; 8) 3 conductors concentric; 9) 3 conductors offset.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-12.png" alt="Figure 12"/></p><p><strong>Figure 12:</strong> Overhead line modelling: a) tower and relative conductor positions; b) sub-conductor bundle.</p><p>For the <span>$i$</span>-th conductor, subconductor, or ground wire,</p><p class="math-container">\[\begin{aligned}
Z_i
    &amp;= \frac{m\rho_i}{2\pi r_i}\coth(0.733mr_i)
       + \frac{0.3179\rho_i}{\pi r_i^2}, \\
\rho_i
    &amp;= R_{dc}^i\pi r_i^2, \\
m
    &amp;= \sqrt{j\omega\frac{\mu_0\mu_{r,i}}{\rho_i}},
\end{aligned}\]</p><p>where <span>$r_i$</span> is the conductor radius and <span>$\rho_i$</span> is its resistivity. The self and mutual earth-return terms are</p><p class="math-container">\[Z_{0,ij} =
\frac{j\omega\mu_0}{2\pi}
\log\!\left(\frac{\hat{D}_{ij}}{d_{ij}}\right),\]</p><p>where</p><p class="math-container">\[\begin{aligned} d_{ij} &amp;= \begin{cases} \sqrt{(x_i - x_j)^2 + (y_i - y_j)^2}, &amp; i \neq j, \\ r_i, &amp; i = j, \end{cases} \\ D_{ij} &amp;= \begin{cases} \sqrt{(x_i - x_j)^2 + (y_i + y_j)^2}, &amp; i \neq j, \\ 2y_i, &amp; i = j, \end{cases} \\ \hat{D}_{ij} &amp;= \sqrt{(y_i + y_j + 2d_e)^2 + (x_i - x_j)^2}, \\ d_e &amp;= \sqrt{\frac{1}{j\omega\mu_e(\sigma_e + j\omega\epsilon_e)}}. \end{aligned}\]</p><p>The shunt admittance is a matrix formed as</p><p class="math-container">\[\mathbf{Y} = s \mathbf{P}^{-1} + \mathbf{G}\]</p><p>from matrix  <span>$\mathbf{P}$</span>  with its components  <span>$\mathbf{P}_{ij} = \frac{1}{2\pi\epsilon_0} \log\left(\frac{D_{ij}}{d_{ij}}\right)$</span>  and  <span>$\mathbf{G} = \text{diag}\{g_c\}$</span> .</p><h4 id="Cable"><a class="docs-heading-anchor" href="#Cable">Cable</a><a id="Cable-1"></a><a class="docs-heading-anchor-permalink" href="#Cable" title="Permalink"></a></h4><p>The cable geometry may represent underground coaxial cables directly buried in soil or placed inside a pipe. A coaxial cable is built from alternating conducting and insulating layers.</p><p>The cable formulation considers groups of coaxial cables. A group contains <span>$n$</span> cables, each with up to three conducting layers and three insulation layers, as shown in Fig. 13. The conducting layers are the core, sheath, and armour. For each conductor, <span>$r_i^c$</span> and <span>$r_o^c$</span> are its inner and outer radii, <span>$\mu_r^c$</span> is its relative permeability, and <span>$\rho_c$</span> is its resistivity in <span>$[\Omega\,\mathrm{m}]$</span>. For each insulation layer, <span>$r_i^i$</span> and <span>$r_o^i$</span> are its inner and outer radii, <span>$\epsilon^i$</span> is its relative permittivity, and <span>$\mu_r^i$</span> is its relative permeability.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-13.png" alt="Figure 13"/></p><p><strong>Figure 13:</strong> Coaxial cable.</p><p>Two semiconducting layers may be added around the first insulation layer. The sheath may also be represented as a wire screen enclosed by an outer sheath layer. These configurations use the procedure in [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-3">22</a>].</p><ul><li>Conductor surface impedance</li></ul><p>A hollow conductor surface impedance is given by:</p><p class="math-container">\[\begin{aligned}
Z_{aa}
    &amp;= \frac{\rho^c m}{2\pi r_i^c}
       \coth\!\left[m(r_o^c - r_i^c)\right]
       + \frac{\rho^c}{2\pi r_i^c(r_i^c + r_o^c)}
         \left[\frac{\Omega}{m}\right]
       &amp;&amp; \text{for the inner surface,} \\
Z_{bb}
    &amp;= \frac{\rho^c m}{2\pi r_o^c}
       \coth\!\left[m(r_o^c - r_i^c)\right]
       + \frac{\rho^c}{2\pi r_o^c(r_i^c + r_o^c)}
         \left[\frac{\Omega}{m}\right]
       &amp;&amp; \text{for the outer surface,} \\
Z_{ab}
    &amp;= \frac{\rho^c m}{\pi(r_i^c + r_o^c)}
       \operatorname{csch}\!\left[m(r_o^c - r_i^c)\right]
       \left[\frac{\Omega}{m}\right].
\end{aligned}\]</p><p>where  <span>$m = \sqrt{j\omega\mu_r^c}$</span> . For a non-hollow conductor, the outer surface impedance is</p><p class="math-container">\[Z_{bb} = \frac{\rho^c m}{2\pi r_o^c} \coth(0.733mr_o^c) + \frac{0.3179\rho^c}{\pi r_o^{c2}} \left[ \frac{\Omega}{m} \right].\]</p><ul><li>The insulator layer between two conductors has an impedance</li></ul><p class="math-container">\[Z_i = \frac{j\omega\mu_0\mu_r^i}{2\pi} \log\left(\frac{r_o^i}{r_i^i}\right).\]</p><ul><li>The earth return impedance of the cable and mutual between cables is</li></ul><p class="math-container">\[Z_g = \frac{j\omega\mu_g}{2\pi}
\left[
    -\log\!\left(\frac{\gamma mD}{2}\right)
    + \frac{1}{2}
    - \frac{2}{3}mH
\right],\]</p><p>for</p><p class="math-container">\[\begin{aligned} D &amp;= \begin{cases} \sqrt{(x_i - x_j)^2 + (y_i - y_j)^2} &amp; \text{for cables } i \neq j, \\ r_i &amp; \text{radius of the cable } i, \end{cases} \\ H &amp;= \begin{cases} y_i + y_j &amp; \text{for cables } i \neq j, \\ 2y_i &amp; \text{for the cable } i, \end{cases} \end{aligned}\]</p><p>and  <span>$\gamma \approx 0.5772156649$</span>  being Euler&#39;s constant.</p><p>According to [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-1">35</a>, <a href="../../bibliography/#DeArizonDommel1987" id="DeArizonDommel1987-cite-1">36</a>], one cable is represented with its series impedance  <span>$\mathbf{Z}_{ii}$</span>  matrix. Each matrix  <span>$\mathbf{Z}_{ii}$</span>  has the size  <span>$n_c \times n_c$</span>  and its entries for  <span>$j \in \{1, \dots, n_c - 1\}$</span>  are given by</p><p class="math-container">\[\begin{aligned} \mathbf{Z}_{ii} \langle j, j \rangle &amp;= Z_{bb}^j + Z_i^j + Z_{aa}^{j+1}, \\ \mathbf{Z}_{ii} \langle j, j+1 \rangle &amp;= Z_{ii} \langle j+1, j \rangle = -Z_{ab}^{j+1}, \\ \mathbf{Z}_{ii} \langle n_c, n_c \rangle &amp;= Z_{bb}^{n_c} + Z_i^{n_c} + Z_g^{ii}, \end{aligned}\]</p><p>and otherwise the matrix entries are 0.</p><p>Mutual surface impedances between the cables are given by matrix  <span>$\mathbf{Z}_{ij}$</span>  having all components equal to  <span>$Z_g^{ij}$</span> .</p><p>The shunt admittance matrix can be estimated as  <span>$\mathbf{Y} = s\mathbf{P}^{-1}$</span>  and matrix  <span>$P$</span> , which has the form</p><p class="math-container">\[\mathbf{P} = \begin{bmatrix} \mathbf{P}_{11} &amp; \mathbf{P}_{12} &amp; \cdots &amp; \mathbf{P}_{1n} \\ \vdots &amp; \ddots &amp; &amp; \vdots \\ \mathbf{P}_{n1} &amp; \mathbf{P}_{n2} &amp; \cdots &amp; \mathbf{P}_{nn} \end{bmatrix}.\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-14.png" alt="Figure 14"/></p><p><strong>Figure 14:</strong> Cross-bonded cable.</p><p>Matrices  <span>$\mathbf{P}_{ii}$</span>  have components</p><p class="math-container">\[\mathbf{P}_{ii} = \begin{bmatrix} P_c + P_s + P_a &amp; P_s + P_a &amp; P_a \\ P_s + P_a &amp; P_s + P_a &amp; P_a \\ P_a &amp; P_a &amp; P_a \end{bmatrix} + \begin{bmatrix} P_{ii} &amp; P_{ii} &amp; P_{ii} \\ P_{ii} &amp; P_{ii} &amp; P_{ii} \\ P_{ii} &amp; P_{ii} &amp; P_{ii} \end{bmatrix},\]</p><p>where  <span>$P_{c,s,a}$</span>  belong respectively to core, shield and armor insulators and have the following values:  <span>$P = \frac{\log(r_o/r_i)}{2\pi\epsilon}$</span>  and  <span>$P_{ii} = \frac{\log(2h_i/r)}{2\pi\epsilon_0}$</span>  is a earth return. Matrices  <span>$\mathbf{P}_{ij}$</span> , for  <span>$i \neq j$</span> , have all components equal to  <span>$P_{ij} = \frac{\log(D_2/D_1)}{2\pi\epsilon_0}$</span> , where  <span>$D_1 = \sqrt{(x_i - x_j)^2 + (y_i - y_j)^2}$</span>  and  <span>$D_2 = \sqrt{(x_i - x_j)^2 + (y_i + y_j)^2}$</span>  [<a href="../../bibliography/#Ametani1980" id="Ametani1980-cite-2">35</a>].</p><p>When the sheath and armour are grounded, Kron reduction can eliminate their internal variables [<a href="../../bibliography/#DeLeonMarquezAsensioAlvarezCordero2011" id="DeLeonMarquezAsensioAlvarezCordero2011-cite-1">37</a>, <a href="../../bibliography/#RivasMarti2002" id="RivasMarti2002-cite-1">38</a>]. Applying the reduction to <span>$\mathbf{Y}$</span> and <span>$\mathbf{Z}$</span> gives compact shunt- admittance and series-impedance matrices; the transmission-line relations above then give the corresponding ABCD parameters.</p><h4 id="Cross-bonded-cables"><a class="docs-heading-anchor" href="#Cross-bonded-cables">Cross-bonded cables</a><a id="Cross-bonded-cables-1"></a><a class="docs-heading-anchor-permalink" href="#Cross-bonded-cables" title="Permalink"></a></h4><p>Cables are cross-bonded to reduce sheath circulating currents. Cross-bonding transposes the sheaths between cable sections and can be represented in the ABCD domain [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-4">22</a>].</p><p>A cross-bonded cable contains minor sections, denoted J, K, and L in Fig. 14. A major section groups a complete transposition cycle. At a major-section boundary, the conducting layers other than the cores are bonded and grounded. Kron elimination then removes the grounded-layer variables from the major-section ABCD model.</p><p>The procedure for determining the ABCD parameters of the whole cross-bonded cable is as follows:</p><p>Let <span>$ABCD_\eta^r$</span> denote the reduced ABCD matrix of major section <span>$\eta$</span>. For a cable with <span>$n$</span> major sections, the equivalent matrix is <span>$ABCD = \prod_{\eta=1}^n ABCD_\eta^r$</span>.</p><p>The ABCD matrix of one major section is derived as follows:</p><ul><li><p>Calculate <span>$ABCD_{\eta,i}$</span> for each minor section <span>$i\in\{1,\ldots,m\}$</span> of major section <span>$\eta$</span>.</p></li><li><p>Reorder each minor-section matrix as <span>$M_{\eta,i}=\mathbf{R}ABCD_{\eta,i}\mathbf{R}^{-1}$</span>. The permutation matrix <span>$\mathbf{R}$</span> maps <span>$[V_{1,c},V_{1,s},V_{2,c},\ldots,I_{1,c},I_{1,s},I_{2,c},\ldots]^T$</span> to <span>$[V_{1,c},V_{2,c},V_{3,c},V_{1,s},\ldots,I_{1,c},I_{2,c},I_{3,c},\ldots]^T$</span>, grouping variables first by conducting layer and then by cable.</p></li><li><p>Apply the A-B-C to C-A-B transposition to every minor section after the first: <span>$\mathbf{M}_{CB}\mathbf{T}\mathbf{M}_{\eta,i}\mathbf{T}^{-1}$</span>. The matrix <span>$\mathbf{M}_{CB}$</span> represents a nonideal sheath bond with impedance <span>$Z_{CB}$</span>. It is the identity matrix except for the series-impedance block that couples sheath currents to sheath voltages. For <span>$n_c=3$</span> cables, with the sheath as the second of <span>$n_l$</span> conducting layers, this block is</p><p class="math-container">\[\mathbf{M}_{CB}\left\langle n_c+1:2n_c,\;n_cn_l+n_c+1:n_cn_l+2n_c\right\rangle = \operatorname{diag}\{2Z_{CB}\}_{n_c\times n_c}.\]</p></li><li><p>Apply the ABCD reduction described under <a href="#reduction_ABCD">Reduction of the ABCD matrix</a>.</p></li></ul><p>The unreduced ABCD matrix of major section <span>$\eta$</span> is</p><p class="math-container">\[ABCD_{\eta} = M_{\eta,1} \prod_{i=2}^m \mathbf{M}_{CB} (\mathbf{T} \mathbf{M}_{\eta,i} \mathbf{T}^{-1}).\]</p><p>Applying the stated ABCD reduction to <span>$ABCD_\eta$</span> gives <span>$ABCD_\eta^r$</span>.</p><h4 id="Mixed-OHL-cables"><a class="docs-heading-anchor" href="#Mixed-OHL-cables">Mixed OHL-cables</a><a id="Mixed-OHL-cables-1"></a><a class="docs-heading-anchor-permalink" href="#Mixed-OHL-cables" title="Permalink"></a></h4><p>Mixed OHL-cable components contain overhead-line and cable sections. Each section has its own ABCD matrix, and their ordered product gives the equivalent matrix of the complete component.</p><p>This ABCD representation has the form:</p><p class="math-container">\[ABCD = \prod_{\eta=1}^n ABCD_{\eta},\]</p><p>where  <span>$ABCD_{\eta}$</span>  are the ABCD parameters of an OHL or cable section, while  <span>$n$</span>  is the total number of sections.</p><h3 id="AC-and-DC-grid-equivalents"><a class="docs-heading-anchor" href="#AC-and-DC-grid-equivalents">AC and DC grid equivalents</a><a id="AC-and-DC-grid-equivalents-1"></a><a class="docs-heading-anchor-permalink" href="#AC-and-DC-grid-equivalents" title="Permalink"></a></h3><p>AC and DC grid equivalents can be modelled as either ideal AC and DC sources respectively, or including an equivalent impedance (e.g. short-circuit impedance to model the system strength) . These sources are described using the following relations:</p><p class="math-container">\[\begin{aligned} \mathbf{V}_p &amp;= \mathbf{V}_s + \mathbf{Z} \mathbf{I}_s + \mathbf{V}, \\ \mathbf{I}_p &amp;= \mathbf{I}_s, \end{aligned}\]</p><p>for  <span>$\mathbf{V}$</span>  being the vector of the voltage source&#39;s voltages,  <span>$\mathbf{Z}$</span>  the series equivalent impedance as diagonal matrix with the values:  <span>$\mathbf{Z} = \text{diag}\{Z_s\}$</span> . As explained in 2 with  <span>$\mathbf{I}_p$</span>  and  <span>$\mathbf{V}_p$</span>  are presented input voltage source currents and voltages, while with  <span>$\mathbf{I}_s$</span>  and  <span>$\mathbf{V}_s$</span>  the output currents and voltages.</p><p>To calculate the equivalent network impedance, independent voltage sources are set to zero and replaced by short circuits. An ideal voltage source then contributes the identity ABCD matrix. Any internal grid impedance is retained as a series element, giving</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} \mathbf{I} &amp; \mathbf{Z} \\ \mathbf{0} &amp; \mathbf{I} \end{bmatrix}.\]</p><h3 id="MMC"><a class="docs-heading-anchor" href="#MMC">MMC</a><a id="MMC-1"></a><a class="docs-heading-anchor-permalink" href="#MMC" title="Permalink"></a></h3><p>Modular multilevel converters (MMCs) are widely used as voltage-source converters in HVDC systems. Their small-signal model must retain the impedances seen from the AC and DC terminals and the dynamic coupling between both sides. The converter is therefore represented by a multiport admittance matrix that connects its DC and three-phase AC terminal variables.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-15.png" alt="Figure 15"/></p><p><strong>Figure 15:</strong> MMC.</p><h4 id="MMC-model"><a class="docs-heading-anchor" href="#MMC-model">MMC model</a><a id="MMC-model-1"></a><a class="docs-heading-anchor-permalink" href="#MMC-model" title="Permalink"></a></h4><p>An MMC is depicted in Fig. 15. The variables from Fig. 15 are defined for all three phases,  <span>$j \in \{a, b, c\}$</span> . The sets of submodules are represented by their averaged equivalent, and thus, the following equations for voltages and currents can be written:</p><p class="math-container">\[\begin{aligned} v_{Mj}^{U,L} &amp;= m_j^{U,L} v_{Cj}^{U,L}, \\ i_{Mj}^{U,L} &amp;= m_j^{U,L} i_j^{U,L}, \end{aligned}\]</p><p>where  <span>$m_j^{U,L}$</span>  are the corresponding insertion indices.</p><p>Using  <span>$\Sigma - \Delta$</span>  nomenclature, the variables can be represented as:</p><p class="math-container">\[\begin{aligned}
i_j^\Delta &amp;= i_j^U - i_j^L, &amp; i_j^\Sigma &amp;= \frac{i_j^U + i_j^L}{2}, \\
v_{Cj}^\Delta &amp;= \frac{v_{Cj}^U - v_{Cj}^L}{2}, &amp; v_{Cj}^\Sigma &amp;= \frac{v_{Cj}^U + v_{Cj}^L}{2}, \\
m_j^\Delta &amp;= m_j^U - m_j^L, &amp; m_j^\Sigma &amp;= m_j^U + m_j^L, \\
v_{Mj}^\Delta &amp;= \frac{-v_{Mj}^U + v_{Mj}^L}{2} = -\frac{m_j^\Delta v_{Cj}^\Sigma + m_j^\Sigma v_{Cj}^\Delta}{2}, \\
v_{Mj}^\Sigma &amp;= \frac{v_{Mj}^U + v_{Mj}^L}{2} = \frac{m_j^\Sigma v_{Cj}^\Sigma + m_j^\Delta v_{Cj}^\Delta}{2},
\end{aligned}\]</p><p>To obtain the differential equations in the dqz frame, Park&#39;s transformation is used to represent the system in rotating frames associated with different angular frequencies. The zero-sequence <span>$\Sigma$</span> components correspond to DC currents and voltages, while the <span>$Z_d$</span> and <span>$Z_q$</span> components incorporate the third harmonic in the <span>$\Delta$</span> current and voltage model.</p><p>The MMC model uses 12 differential equations for the state variables [<a href="../../bibliography/#BergnaDiazFreytesGuillaudDArcoSuul2018" id="BergnaDiazFreytesGuillaudDArcoSuul2018-cite-1">39</a>, <a href="../../bibliography/#BergnaDiazZonettiSanchezOrtegaTedeschi2018" id="BergnaDiazZonettiSanchezOrtegaTedeschi2018-cite-1">40</a>]:</p><p class="math-container">\[\begin{aligned}
\frac{di_d^\Delta}{dt} &amp;= -\frac{v_d^G - v_{Md}^\Delta + R_{eq}^{ac} i_d^\Delta + \omega L_{eq}^{ac} i_q^\Delta}{L_{eq}^{ac}}, \\
\frac{di_q^\Delta}{dt} &amp;= -\frac{v_q^G - v_{Mq}^\Delta + R_{eq}^{ac} i_q^\Delta - \omega L_{eq}^{ac} i_d^\Delta}{L_{eq}^{ac}}, \\
\frac{di_d^\Sigma}{dt} &amp;= -\frac{v_{Md}^\Sigma + R_{arm} i_d^\Sigma - 2\omega L_{arm} i_q^\Sigma}{L_{arm}}, \\
\frac{di_q^\Sigma}{dt} &amp;= -\frac{v_{Mq}^\Sigma + R_{arm} i_q^\Sigma + 2\omega L_{arm} i_d^\Sigma}{L_{arm}}, \\
\frac{di_z^\Sigma}{dt} &amp;= -\frac{v_{Mz}^\Sigma - \frac{v_{dc}}{2} + R_{arm} i_z^\Sigma}{L_{arm}}, \\
\frac{dv_{Cd}^\Delta}{dt} &amp;= \frac{N}{2C_{arm}} \left[ i_z^\Sigma m_d^\Delta - \frac{i_q^\Delta m_q^\Sigma}{4} + i_d^\Sigma \left( \frac{m_d^\Delta}{2} + \frac{m_{Zd}^\Delta}{2} \right) - i_q^\Sigma \left( \frac{m_q^\Delta}{2} + \frac{m_{Zq}^\Delta}{2} \right) \right. \\
&amp;\quad \left. + i_d^\Delta \left( \frac{m_d^\Sigma}{4} + \frac{m_z^\Sigma}{2} \right) - 2\omega C_{arm} v_{Cq}^\Delta \right], \\
\frac{dv_{Cq}^\Delta}{dt} &amp;= -\frac{N}{2C_{arm}} \left[ \frac{i_d^\Delta m_q^\Sigma}{4} - i_z^\Sigma m_q^\Delta + i_q^\Sigma \left( \frac{m_d^\Delta}{2} - \frac{m_{Zd}^\Delta}{2} \right) + i_d^\Sigma \left( \frac{m_q^\Delta}{2} - \frac{m_{Zq}^\Delta}{2} \right) \right. \\
&amp;\quad \left. + i_q^\Delta \left( \frac{m_d^\Sigma}{4} - \frac{m_z^\Sigma}{2} \right) - 2\omega C_{arm} v_{Cd}^\Delta \right], \\
\frac{dv_{CZd}^\Delta}{dt} &amp;= -\frac{N}{8C_{arm}} (i_d^\Delta m_d^\Sigma + 2i_d^\Sigma m_d^\Delta + i_q^\Delta m_q^\Sigma + 2i_q^\Sigma m_q^\Delta + 4i_z^\Sigma m_{Zd}^\Delta) - 3\omega v_{CZq}^\Delta, \\
\frac{dv_{CZq}^\Delta}{dt} &amp;= -\frac{N}{8C_{arm}} (i_q^\Delta m_d^\Sigma + 2i_d^\Sigma m_q^\Delta - i_d^\Delta m_q^\Sigma - 2i_q^\Sigma m_d^\Delta + 4i_z^\Sigma m_{Zq}^\Delta) + 3\omega v_{CZd}^\Delta,
\end{aligned}\]</p><p class="math-container">\[\begin{aligned}
\frac{dv_{Cd}^\Sigma}{dt} &amp;= \frac{N}{2C_{arm}} \left[ i_d^\Sigma m_z^\Sigma + i_z^\Sigma m_d^\Sigma + i_d^\Delta \left( \frac{m_d^\Delta}{4} + \frac{m_{Zd}^\Delta}{4} \right) - i_q^\Delta \left( \frac{m_q^\Delta}{4} - \frac{m_{Zq}^\Delta}{4} \right) \right] + 2\omega C_{arm} v_{Cq}^\Sigma, \\
\frac{dv_{Cq}^\Sigma}{dt} &amp;= -\frac{N}{2C_{arm}} \left[ i_q^\Delta \left( \frac{m_d^\Delta}{4} - \frac{m_{Zd}^\Delta}{4} \right) - i_z^\Sigma m_q^\Sigma + i_d^\Delta \left( \frac{m_q^\Delta}{4} + \frac{m_{Zq}^\Delta}{4} \right) - i_q^\Sigma m_z^\Sigma \right] + 2\omega C_{arm} v_{Cd}^\Sigma, \\
\frac{dv_{Cz}^\Sigma}{dt} &amp;= -\frac{N}{8C_{arm}} (i_d^\Delta m_d^\Delta + i_q^\Delta m_q^\Delta + 2i_d^\Sigma m_d^\Sigma + 2i_q^\Sigma m_q^\Sigma + 4i_z^\Sigma m_z^\Sigma),
\end{aligned}\]</p><p>where  <span>$L_{eq}^{ac} = L_f + \frac{L_{arm}}{2}$</span>  and  <span>$R_{eq}^{ac} = R_f + \frac{R_{arm}}{2}$</span> . The state variables are  <span>$\mathbf{x} = [\mathbf{i}_{dq}^\Delta, \mathbf{i}_{dqz}^\Sigma, \mathbf{v}_{CdqZ}^\Delta, \mathbf{v}_{Cdqz}^\Sigma]^T$</span> . The 12 algebraic relations used for determining 7 voltages  <span>$[v_{Md}^\Delta, v_{Mq}^\Delta, v_{MZd}^\Delta, v_{MZq}^\Delta, v_{Md}^\Sigma, v_{Mq}^\Sigma, v_{Mz}^\Sigma]$</span>  and insertion indeices  <span>$[m_d^\Delta, m_q^\Delta, m_{Zd}^\Delta, m_{Zq}^\Delta, m_d^\Sigma, m_q^\Sigma, m_z^\Sigma]^T$</span>  are given as:</p><p class="math-container">\[\begin{aligned}
v_{Md}^\Delta &amp;= \frac{m_q^\Delta v_{Cq}^\Sigma}{4} - \frac{m_d^\Delta v_{Cz}^\Sigma}{2} - \frac{m_d^\Delta v_{Cd}^\Sigma}{4} - \frac{m_{Zd}^\Delta v_{Cq}^\Sigma}{4} + \frac{m_{Zq}^\Delta v_{Cq}^\Sigma}{4} - \frac{m_d^\Sigma v_{Cd}^\Delta}{4} - \frac{m_z^\Sigma v_{Cd}^\Delta}{2} + \frac{m_q^\Sigma v_{Cd}^\Delta}{4} \\
&amp;\quad - \frac{m_d^\Sigma v_{CZd}^\Delta}{4} + \frac{m_q^\Sigma v_{CZq}^\Delta}{4}, \\
v_{Mq}^\Delta &amp;= \frac{m_d^\Delta v_{Cq}^\Sigma}{4} + \frac{m_q^\Delta v_{Cd}^\Sigma}{4} - \frac{m_q^\Delta v_{Cz}^\Sigma}{2} - \frac{m_{Zd}^\Delta v_{Cq}^\Sigma}{4} - \frac{m_{Zq}^\Delta v_{Cd}^\Sigma}{4} + \frac{m_d^\Sigma v_{Cq}^\Delta}{4} + \frac{m_q^\Sigma v_{Cd}^\Delta}{4} - \frac{m_z^\Sigma v_{Cq}^\Delta}{2} \\
&amp;\quad - \frac{m_d^\Sigma v_{CZq}^\Delta}{4} - \frac{m_q^\Sigma v_{CZd}^\Delta}{4}, \\
v_{MZd}^\Delta &amp;= -\frac{m_d^\Delta v_{Cd}^\Sigma}{4} - \frac{m_q^\Delta v_{Cq}^\Sigma}{4} - \frac{m_{Zd}^\Delta v_{Cz}^\Sigma}{2} - \frac{m_d^\Sigma v_{Cd}^\Delta}{4} - \frac{m_q^\Sigma v_{Cq}^\Delta}{4} - \frac{m_z^\Sigma v_{Zd}^\Delta}{2}, \\
v_{MZq}^\Delta &amp;= -\frac{m_d^\Delta v_{Cq}^\Sigma}{4} - \frac{m_q^\Delta v_{Cd}^\Sigma}{4} - \frac{m_{Zq}^\Delta v_{Cz}^\Sigma}{2} - \frac{m_d^\Sigma v_{Cq}^\Delta}{4} + \frac{m_q^\Sigma v_{Cd}^\Delta}{4} - \frac{m_z^\Sigma v_{Zq}^\Delta}{2}, \\
v_{Md}^\Sigma &amp;= \frac{m_d^\Delta v_{Cd}^\Delta}{4} - \frac{m_q^\Delta v_{Cq}^\Delta}{4} + \frac{m_d^\Delta v_{CZd}^\Delta}{4} + \frac{m_{Zd}^\Delta v_{Cd}^\Delta}{4} + \frac{m_q^\Delta v_{Zq}^\Delta}{4} + \frac{m_{Zq}^\Delta v_{Cq}^\Delta}{4} + \frac{m_d^\Sigma v_{Cz}^\Sigma}{2} + \frac{m_z^\Sigma v_{Cd}^\Sigma}{2}, \\
v_{Mq}^\Sigma &amp;= \frac{m_q^\Delta v_{Zd}^\Delta}{4} - \frac{m_q^\Delta v_{Cd}^\Delta}{4} - \frac{m_d^\Delta v_{Zq}^\Delta}{4} - \frac{m_d^\Delta v_{Cq}^\Delta}{4} + \frac{m_{CZd}^\Delta v_{Cq}^\Delta}{4} - \frac{m_{Zq}^\Delta v_{Cd}^\Delta}{4} + \frac{m_q^\Sigma v_{Cz}^\Sigma}{2} + \frac{m_z^\Sigma v_{Cq}^\Sigma}{2}, \\
v_{Mz}^\Sigma &amp;= \frac{m_d^\Delta v_{Cd}^\Delta}{4} + \frac{m_q^\Delta v_{Cq}^\Delta}{4} + \frac{m_{Zd}^\Delta v_{CZd}^\Delta}{4} + \frac{m_{Zq}^\Delta v_{CZq}^\Delta}{4} + \frac{m_d^\Sigma v_{Cd}^\Sigma}{4} + \frac{m_q^\Sigma v_{Cq}^\Sigma}{4} + \frac{m_z^\Sigma v_{Cz}^\Sigma}{2},
\end{aligned}\]</p><p class="math-container">\[\begin{bmatrix} m_d^\Delta \\ m_q^\Delta \\ m_{Zd}^\Delta \\ m_{Zq}^\Delta \\ m_d^\Sigma \\ m_q^\Sigma \\ m_z^\Sigma \end{bmatrix} = \frac{2}{v_{dc}} \begin{bmatrix} -v_{Md,ref}^\Delta \\ -v_{Mq,ref}^\Delta \\ -v_{MZd,ref}^\Delta \\ -v_{MZq,ref}^\Delta \\ v_{Md,ref}^\Sigma \\ v_{Mq,ref}^\Sigma \\ v_{Mz,ref}^\Sigma \end{bmatrix}.\]</p><p>The set of the previous 12 differential equations and the set of algebraic equations are accompanied with the 7 equations for the reference values of the voltages  <span>$[\mathbf{v}_{MdqZ,ref}^\Delta, \mathbf{v}_{Mdqz,ref}^\Sigma]$</span> . The reference voltages are given as zero by default, except for the value of  <span>$v_{Cz,ref}^\Sigma = \frac{v_{dc}}{2}$</span> .</p><h4 id="Operating-point"><a class="docs-heading-anchor" href="#Operating-point">Operating point</a><a id="Operating-point-1"></a><a class="docs-heading-anchor-permalink" href="#Operating-point" title="Permalink"></a></h4><p>The converter&#39;s operating point can be specified directly or obtained by solving the power-flow equations of the interconnected system. In both cases, the model requires the steady-state quantities listed in Table 3.</p><p><strong>Table 3. Steady-state quantities used to initialize the MMC operating point.</strong></p><table><tr><th style="text-align: center">Quantity</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: center"><span>$P_{min}, P_{max}$</span></td><td style="text-align: left">minimum and maximum active AC power of the converter</td></tr><tr><td style="text-align: center"><span>$P$</span></td><td style="text-align: left">power flow estimated or predefined active AC power</td></tr><tr><td style="text-align: center"><span>$Q_{min}, Q_{max}$</span></td><td style="text-align: left">minimum and maximum reactive power</td></tr><tr><td style="text-align: center"><span>$Q$</span></td><td style="text-align: left">power flow estimated or predefined reactive power</td></tr><tr><td style="text-align: center"><span>$P_{dc}$</span></td><td style="text-align: left">power flow estimated or predefined DC power</td></tr><tr><td style="text-align: center"><span>$V_{DC}$</span></td><td style="text-align: left">DC voltage</td></tr><tr><td style="text-align: center"><span>$V_m, \theta$</span></td><td style="text-align: left">amplitude and phase of the AC voltage</td></tr></table><p>Using these quantities, the converter equilibrium is obtained from its steady-state equations. The power-flow solution provides the following MMC reference values:</p><p class="math-container">\[\begin{aligned}
i_{d,ref}^{\Delta C} &amp;= \frac{2}{3} \frac{(v_d^{GC} P + v_q^{GC} Q)}{v_d^{GC2} + v_q^{GC2}}, \\
i_{q,ref}^{\Delta C} &amp;= \frac{2}{3} \frac{(v_q^{GC} P - v_d^{GC} Q)}{v_d^{GC2} + v_q^{GC2}}, \\
i_{z,ref}^{\Sigma} &amp;= \frac{P_{dc}}{3V_{DC}}, \\
P_{ac,ref} &amp;= P, \\
Q_{ar,ref} &amp;= Q, \\
v_{dc,ref} &amp;= V_{DC}, \\
W_{z,ref}^{\Sigma} &amp;= \frac{3C_{arm}V_{DC}^2}{N}.
\end{aligned}\]</p><h4 id="Control-implementations"><a class="docs-heading-anchor" href="#Control-implementations">Control implementations</a><a id="Control-implementations-1"></a><a class="docs-heading-anchor-permalink" href="#Control-implementations" title="Permalink"></a></h4><p>For the PI controls in the dqz frame additional equations have been developed [<a href="../../bibliography/#BergnaDiazFreytesGuillaudDArcoSuul2018" id="BergnaDiazFreytesGuillaudDArcoSuul2018-cite-2">39</a>–<a href="../../bibliography/#SakinciBeerten2019" id="SakinciBeerten2019-cite-1">41</a>]. The different controllers are considered to be tuned using a pole placement method. Also the PLL is implemented using a PI controller structure as in [<a href="../../bibliography/#Freytes2017" id="Freytes2017-cite-1">42</a>].</p><p><strong>Phase locked loop (PLL)</strong> The PLL synchronizes the rotating controller frame with the grid frequency. The phase-domain converter voltages and currents are mapped to the <em>dqz</em> frame using the same Park transformation without an additional phase shift. Scalar DC quantities and controller states are not transformed by this mapping.</p><p>According to Fig. 16 the following equations for PLL can be written.</p><p class="math-container">\[\begin{aligned}
\frac{d\xi_{pll}}{dt} &amp;= -v_q^{G,C}, \\
\frac{d\theta}{dt} &amp;= \Delta\omega, \\
\Delta\omega &amp;= -K_{p,pll} v_q^{G,C} + K_{i,pll} \xi_{pll}, \\
\omega_C &amp;= \Delta\omega + \omega_0.
\end{aligned}\]</p><p>The output-current and circulating-current controllers operate in the converter reference frame. Their input variables are rotated into that frame before applying the control laws. The converter dynamics are expressed in the grid reference frame, so the controller outputs are rotated back with the inverse matrix:</p><p class="math-container">\[T(\theta) = \begin{bmatrix} \cos(\theta) &amp; -\sin(\theta) \\ \sin(\theta) &amp; \cos(\theta) \end{bmatrix},\]</p><p>while its inverse is:</p><p class="math-container">\[T^{-1}(\theta) = \begin{bmatrix} \cos(\theta) &amp; \sin(\theta) \\ -\sin(\theta) &amp; \cos(\theta) \end{bmatrix}.\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-16.png" alt="Figure 16"/></p><p><strong>Figure 16:</strong> PLL implementation.</p><p>The mapping of  <span>$i_{d,q,ref}^\Delta$</span>  from the grid&#39;s to the converter&#39;s reference frame is done by:</p><p class="math-container">\[\begin{bmatrix} i_{d,ref}^{\Delta C} \\ i_{q,ref}^{\Delta C} \end{bmatrix} = T(\theta) \begin{bmatrix} i_{d,ref}^\Delta \\ i_{q,ref}^\Delta \end{bmatrix},\]</p><p>Also currents  <span>$i_d^\Delta$</span>  and  <span>$i_q^\Delta$</span>  are mapped to:</p><p class="math-container">\[\begin{bmatrix} i_d^{\Delta C} \\ i_q^{\Delta C} \end{bmatrix} = T(\theta) \begin{bmatrix} i_d^\Delta \\ i_q^\Delta \end{bmatrix}.\]</p><p>Similarly:</p><p class="math-container">\[\begin{bmatrix} i_{d,ref}^{\Sigma C} \\ i_{q,ref}^{\Sigma C} \end{bmatrix} = T(-2\theta) \begin{bmatrix} i_{d,ref}^\Sigma \\ i_{q,ref}^\Sigma \end{bmatrix}, \quad \begin{bmatrix} i_d^{\Sigma C} \\ i_q^{\Sigma C} \end{bmatrix} = T(-2\theta) \begin{bmatrix} i_d^\Sigma \\ i_q^\Sigma \end{bmatrix}.\]</p><p><strong>DC voltage control</strong> DC voltage control (DCC) provides the reference value for  <span>$i_{d,ref}^{\Delta C}$</span> , depending of the variation of  <span>$v_{dc}$</span> . The control law provides the following equations</p><p class="math-container">\[\frac{dv_{dc}}{dt} = \frac{N}{6C_{arm}} (i_{dc} - 3i_z^\Sigma),\]</p><p class="math-container">\[\frac{d\xi_{v_{dc}}}{dt} = v_{dc,ref} - v_{dc},\]</p><p class="math-container">\[i_{d,ref}^{\Delta C} = -K_{p,dc} (v_{dc,ref} - v_{dc}) - K_{i,dc} \xi_{v_{dc}}.\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-17.png" alt="Figure 17"/></p><p><strong>Figure 17:</strong> DC voltage control.</p><p><strong>Output current control (OCC)</strong> defines the reference values for the output currents  <span>$i_{d,ref}^\Delta$</span>  and  <span>$i_{q,ref}^\Delta$</span>  given in the grid reference frame. This control method adds several equations:</p><p class="math-container">\[\begin{aligned} \frac{d\xi_d^\Delta}{dt} &amp;= i_{d,ref}^{\Delta C} - i_d^{\Delta C}, \\ \frac{d\xi_q^\Delta}{dt} &amp;= i_{q,ref}^{\Delta C} - i_q^{\Delta C}, \\ v_{Md,ref}^{\Delta C} &amp;= K_{i,occ}\xi_d^\Delta + K_{p,occ}(i_{d,ref}^{\Delta C} - i_d^{\Delta C}) + \omega_C L_{eq}^{ac} i_q^\Delta + v_d^{G,C}, \\ v_{Mq,ref}^{\Delta C} &amp;= K_{i,occ}\xi_q^\Delta + K_{p,occ}(i_{q,ref}^{\Delta C} - i_q^{\Delta C}) - \omega_C L_{eq}^{ac} i_d^\Delta + v_q^{G,C}. \end{aligned}\]</p><p>Voltages  <span>$v_{Md,ref}^{\Delta C}$</span>  and  <span>$v_{Mq,ref}^{\Delta C}$</span>  are used in grid&#39;s reference frame for further calculations:</p><p class="math-container">\[\begin{bmatrix} v_{Md,ref}^\Delta \\ v_{Mq,ref}^\Delta \end{bmatrix} = T^{-1}(\theta) \begin{bmatrix} v_{Md,ref}^{\Delta C} \\ v_{Mq,ref}^{\Delta C} \end{bmatrix}.\]</p><p>If the controller is defined only using bandwidth  <span>$\omega_n$</span>  and  <span>$\zeta$</span>  (instead of  <span>$K_p$</span>  and  <span>$K_i$</span> ), the proportional and integral gains are tuned as:</p><p class="math-container">\[\begin{aligned} K_{i,occ} &amp;= L_{eq}^{ac} \omega_n^2, \\ K_{p,occ} &amp;= 2\zeta\omega_n L_{eq}^{ac} - R_{eq}^{ac}. \end{aligned}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-18.png" alt="Figure 18"/></p><p><strong>Figure 18:</strong> OCC implementation.</p><p><strong>Circulating current control (CCC)</strong> The CCC is constructed to set the circulating current to its reference, which is considered to be  <span>$i_{d,ref}^\Sigma = 0$</span> ,  <span>$i_{q,ref}^\Sigma = 0$</span> .</p><p>The equations added by the CCC are:</p><p class="math-container">\[\begin{aligned}\frac{d\xi_d^\Sigma}{dt} &amp;= i_{d,ref}^\Sigma - i_d^{\Sigma C}, \\ \frac{di_q^\Sigma}{dt} &amp;= i_{q,ref}^\Sigma - i_q^{\Sigma C}, \\ v_{Md,ref}^{\Sigma C} &amp;= -K_{i,ccc} \xi_d^\Sigma - K_{p,ccc} (i_{d,ref}^\Sigma - i_d^{\Sigma C}) + 2\omega_C L_{arm} i_q^{\Sigma C}, \\ v_{Mq,ref}^{\Sigma C} &amp;= -K_{i,ccc} \xi_q^\Sigma - K_{p,ccc} (i_{q,ref}^\Sigma - i_q^{\Sigma C}) - 2\omega_C L_{arm} i_d^{\Sigma C}.\end{aligned}\]</p><p>To return to the grid&#39;s reference frame, the following transformation is applied:</p><p class="math-container">\[\begin{bmatrix} v_{Md,ref}^\Sigma \\ v_{Mq,ref}^\Sigma \end{bmatrix} = T^{-1}(-2\theta) \begin{bmatrix} v_{Md,ref}^{\Sigma C} \\ v_{Mq,ref}^{\Sigma C} \end{bmatrix}.\]</p><p>The proportional and integral gains are tuned as:</p><p class="math-container">\[\begin{aligned}K_i &amp;= L_{arm} \omega_n^2, \\ K_p &amp;= 2\zeta\omega_n L_{arm} - R_{arm}.\end{aligned}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-19.png" alt="Figure 19"/></p><p><strong>Figure 19:</strong> CCC implementation.</p><p><strong>Energy control and zero current control</strong> The energy control is built around the “zero” energy and as a result, it provides a reference value for the ‘zero’ current  <span>$i_{z,ref}^\Sigma$</span> . The energy controller involves the following equations, as visible from Fig. 20a.</p><p class="math-container">\[\begin{aligned}
 W_z^\Sigma &amp;= \frac{3C_{arm}}{2N} (v_{Cd}^{\Delta 2} + v_{Cq}^{\Delta 2} + v_{CZd}^{\Delta 2} + v_{CZq}^{\Delta 2} + v_{Cd}^{\Sigma 2} + v_{Cq}^{\Sigma 2} + 2v_{Cz}^{\Sigma 2}), \\
 \frac{d\xi_z^\Sigma}{dt} &amp;= W_{z,ref}^\Sigma - W_z^\Sigma, \\
 P_{ac} &amp;= \frac{3}{2} (v_d^{G,C} i_d^{\Delta C} + v_q^{G,C} i_q^{\Delta C}), \\
 i_{z,ref}^\Sigma &amp;= \frac{K_{p,ec} (W_{z,ref}^\Sigma - W_z^\Sigma) + K_{i,ec} \xi_z^\Sigma + P_{ac}}{3v_{dc}}.
 \end{aligned}\]</p><p>Additionally, the zero current control (ZCC) sets the zero current to the desired value. The implementation of this control is depicted in Fig. 20b. It can work without the energy controller.</p><p class="math-container">\[\begin{aligned}
 \frac{d\xi_z^\Sigma}{dt} &amp;= i_{z,ref}^\Sigma - i_z^\Sigma, \\
 v_{Mz,ref}^\Sigma &amp;= \frac{v_{dc}}{2} - K_{p,zcc} (i_{z,ref}^\Sigma - i_z^\Sigma) - K_{i,zcc} \xi_z^\Sigma.
 \end{aligned}\]</p><p>The tuning of the ZCC employs the same principles as for CCC.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-20.png" alt="Figure 20"/></p><p><strong>Figure 20:</strong> Energy control and ZCC implementation.</p><p><strong>Active and reactive power control</strong> An outer control loop for the control of the active and reactive power can be added, see Fig. 21. These control loops are used to successfully estimate</p><p>the AC currents  <span>$i_{dq,ref}^\Delta$</span> . The control loops operate according to the following equations:</p><p class="math-container">\[\begin{aligned}
 P_{ac} &amp;= \frac{3}{2} (v_d^{G,C} i_d^{\Delta C} + v_q^{G,C} i_q^{\Delta C}), \\
 Q_{ac} &amp;= \frac{3}{2} (-v_d^{G,C} i_q^{\Delta C} + v_q^{G,C} i_d^{\Delta C}), \\
 \frac{d\xi_{P_{ac}}}{dt} &amp;= P_{ac,ref} - P_{ac}, \\
 \frac{d\xi_{Q_{ac}}}{dt} &amp;= Q_{ac,ref} - Q_{ac}, \\
 i_{d,ref}^{\Delta C} &amp;= K_p^{P_{ac}} (P_{ac,ref} - P_{ac}) + K_i^{P_{ac}} \xi_{P_{ac}}, \\
 i_{q,ref}^{\Delta C} &amp;= -K_p^{Q_{ac}} (Q_{ac,ref} - Q_{ac}) - K_i^{Q_{ac}} \xi_{Q_{ac}}.
 \end{aligned}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-21.png" alt="Figure 21"/></p><p><strong>Figure 21:</strong> Active and reactive power control implementation.</p><h4 id="Steady-state-solution-and-admittance-model"><a class="docs-heading-anchor" href="#Steady-state-solution-and-admittance-model">Steady-state solution and admittance model</a><a id="Steady-state-solution-and-admittance-model-1"></a><a class="docs-heading-anchor-permalink" href="#Steady-state-solution-and-admittance-model" title="Permalink"></a></h4><p>The preceding differential-algebraic system is first solved at equilibrium. It is then linearized as a multi-input multi-output (MIMO) system, where</p><p>the state vector is <span>$\mathbf{x} = [\mathbf{i}_{dq}^\Delta \quad \mathbf{i}_{dqz}^\Sigma \quad \mathbf{v}_{CdqZ}^\Delta \quad \mathbf{v}_{Cdqz}^\Sigma]$</span>. The voltage input vector is <span>$\mathbf{u} = [v_{dc} \quad v_d^G \quad v_q^G]$</span>, and the current output vector is <span>$\mathbf{i}_o = [3i_z^\Sigma \quad i_d^\Delta \quad i_q^\Delta]$</span>. Linearization gives the state-space model</p><p class="math-container">\[\begin{aligned}
 \dot{\mathbf{x}}(t) &amp;= \mathbf{A}_{MIMO} \mathbf{x}(t) + \mathbf{B}_{MIMO} \mathbf{u}(t), \\
 \mathbf{i}_o(t) &amp;= \mathbf{C}_{MIMO} \mathbf{x}(t) + \mathbf{D}_{MIMO} \mathbf{u}(t).
 \end{aligned}\]</p><p>The matrices <span>$\mathbf{A}_{MIMO}$</span>, <span>$\mathbf{B}_{MIMO}$</span>, <span>$\mathbf{C}_{MIMO}$</span>, and <span>$\mathbf{D}_{MIMO}$</span> are the Jacobians of the state and output equations with respect to the states and inputs, evaluated at the equilibrium. These Jacobians can be obtained by automatic differentiation [<a href="../../bibliography/#RevelsLubinPapamarkou2016" id="RevelsLubinPapamarkou2016-cite-1">43</a>]. Applying the Laplace transform gives</p><p class="math-container">\[\begin{aligned} s\mathbf{X}(s) &amp;= \mathbf{A}_{MIMO}\mathbf{X}(s) + \mathbf{B}_{MIMO}\mathbf{U}(s), \\ \mathbf{I}_o(s) &amp;= \mathbf{C}_{MIMO}\mathbf{X}(s) + \mathbf{D}_{MIMO}\mathbf{U}(s). \end{aligned}\]</p><p>The MMC admittance matrix is defined by <span>$\mathbf{I}_o(s)=\mathbf{Y}_{MMC}(s)\mathbf{U}(s)$</span>, with</p><p class="math-container">\[\mathbf{Y}_{MMC}(s) = \mathbf{C}_{MIMO} (s\mathbf{I} - \mathbf{A}_{MIMO})^{-1} \mathbf{B}_{MIMO} + \mathbf{D}_{MIMO}.\]</p><p>The resulting transfer matrix has the admittance form</p><p class="math-container">\[\mathbf{Y}_{MMC}(s) = \begin{bmatrix} Y_{zz} &amp; Y_{zd} &amp; Y_{zq} \\ Y_{dz} &amp; Y_{dd} &amp; Y_{dq} \\ Y_{qz} &amp; Y_{qd} &amp; Y_{qq} \end{bmatrix}\]</p><p>which relates the current vector <span>$[i_{dc}(s), i_d^\Delta(s), i_q^\Delta(s)]^T$</span> to the voltage vector <span>$[v_{dc}(s), v_d^G(s), v_q^G(s)]^T$</span>.</p><p>The port arrangement is illustrated in Fig. 22.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-22.png" alt="Figure 22"/></p><p><strong>Figure 22:</strong> MMC block model.</p><p>Because ABCD parameters require the same number of input and output ports, the asymmetric MMC port relation is retained in the admittance matrix <span>$\mathbf{Y}_{MMC}$</span>.</p><p>When the converter controls the DC voltage, the input and output vectors become <span>$\mathbf{u} = [i_{dc}\ v_d^G\ v_q^G]$</span> and <span>$\mathbf{y} = [v_{dc}\ i_d^\Delta\ i_q^\Delta]$</span>. The same MIMO representation applies after exchanging the roles of <span>$v_{dc}(s)$</span> and <span>$i_{dc}(s)$</span> in the port description.</p><h3 id="Shunt-reactor"><a class="docs-heading-anchor" href="#Shunt-reactor">Shunt reactor</a><a id="Shunt-reactor-1"></a><a class="docs-heading-anchor-permalink" href="#Shunt-reactor" title="Permalink"></a></h3><p>The shunt-reactor formulation covers single-phase and three-phase devices and can account explicitly for winding layers. Each phase winding is formed by connecting its layers in series, as represented in Fig. 23(a). The single-phase equivalent in Fig. 23(b) models inductances, resistances, and parasitic capacitances as lumped components.</p><p>A shunt reactor is characterised by the parameters in Table 4 [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-5">22</a>]. For a three-phase reactor, the phases share the same parameter set and may be connected in wye or delta.</p><p><strong>Table 4. Layered shunt-reactor parameters.</strong></p><table><tr><th style="text-align: center">Quantity</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: center"><span>$n_\phi$</span></td><td style="text-align: left">the number of phases</td></tr><tr><td style="text-align: center"><span>$N$</span></td><td style="text-align: left">the number of layers</td></tr><tr><td style="text-align: center"><span>$L_k$</span></td><td style="text-align: left">the series inductance of layer <span>$k$</span> , with <span>$k = 1, \dots, N$</span></td></tr><tr><td style="text-align: center"><span>$R_k$</span></td><td style="text-align: left">the series resistance of layer <span>$k$</span> , with <span>$k = 1, \dots, N$</span></td></tr><tr><td style="text-align: center"><span>$C_k$</span></td><td style="text-align: left">the cross-over capacitance of layer <span>$k$</span> , with <span>$k = 1, \dots, N$</span></td></tr><tr><td style="text-align: center"><span>$C_{k,k-1}$</span></td><td style="text-align: left">the inter-layer capacitance between layers <span>$k$</span> and <span>$k - 1$</span> , with <span>$k = 2, \dots, N$</span></td></tr><tr><td style="text-align: center"><span>$C_{1,E}$</span></td><td style="text-align: left">the capacitance between layer 1 and the earthed screen</td></tr></table><p><img src="../assets/electromagnetic_stability_simulator/figure-23.png" alt="Figure 23"/></p><p><strong>Figure 23:</strong> (a) Layers configuration and (b) equivalent circuit diagram for the shunt reactor [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-6">22</a>]</p><p>When the inductance, resistance, cross-over capacitance, and inter-layer capacitance are known for every layer, those values are used directly. Otherwise, the layer values can be derived from total or average quantities, for every <span>$k$</span>, as</p><p class="math-container">\[\begin{aligned}
L_k &amp;= \frac{L_{\text{tot}}}{N}, &amp;
R_k &amp;= \frac{R_{\text{tot}}}{N}, \\
C_k &amp;= C_{\text{CO, avg}}, &amp;
C_{k,k-1} &amp;= C_{\text{IL, avg}}.
\end{aligned}\]</p><p>where CO stands for <em>cross-over</em> and IL stands for <em>inter-layer</em>.</p><h4 id="Calculation-of-the-ABCD-matrix"><a class="docs-heading-anchor" href="#Calculation-of-the-ABCD-matrix">Calculation of the ABCD matrix</a><a id="Calculation-of-the-ABCD-matrix-1"></a><a class="docs-heading-anchor-permalink" href="#Calculation-of-the-ABCD-matrix" title="Permalink"></a></h4><p>The procedure first obtains the ABCD matrix for an <span>$N$</span>-port component with the layers disconnected: <span>$N$</span> terminals on the <span>$p$</span> side and <span>$N$</span> terminals on the <span>$q$</span> side. Boundary conditions then connect the layers in series. The corresponding <span>$2N$</span>-by-<span>$2N$</span> ABCD matrix is</p><p class="math-container">\[\mathbf{ABCD} = \mathbf{K}_{\text{CIL},q\text{-side}} \cdot \mathbf{K}_{\text{RLC}} \cdot \mathbf{K}_{\text{CIL},p\text{-side}}\]</p><p>where the matrices are defined as (see Fig. 24):</p><p><strong>ABCD</strong> for the overall N-port component with all layers disconnected;</p><p class="math-container">\[\mathbf{K}_{CIL,p-side}\]</p><p>for the N-port component comprising all p-side inter-layer capacitors;</p><p class="math-container">\[\mathbf{K}_{RLC}\]</p><p>the N-port component comprising the RL series components in parallel with the cross-over capacitors;</p><p class="math-container">\[\mathbf{K}_{CIL,q-side}\]</p><p>for the N-port component comprising all q-side inter-layer capacitors.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-24.png" alt="Figure 24"/></p><p><strong>Figure 24:</strong> Calculation example for  <span>$N = 3$</span></p><h5 id="Matrix-\\mathbf{K}_{RLC}"><a class="docs-heading-anchor" href="#Matrix-\\mathbf{K}_{RLC}">Matrix <span>$\mathbf{K}_{RLC}$</span></a><a id="Matrix-\\mathbf{K}_{RLC}-1"></a><a class="docs-heading-anchor-permalink" href="#Matrix-\\mathbf{K}_{RLC}" title="Permalink"></a></h5><p>Matrix  <span>$\mathbf{K}_{RLC}$</span>  can be obtained by writing the following set of equations:</p><p class="math-container">\[\begin{cases} I_{b1} = I_{a1} \\ I_{b2} = I_{a2} \\ \vdots \\ I_{bN} = I_{aN} \\ U_{b1} = U_{a1} - \left[(sL_1 + R_1)^{-1} + sC_1\right]^{-1} I_{a1} \\ U_{b2} = U_{a2} - \left[(sL_2 + R_2)^{-1} + sC_2\right]^{-1} I_{a2} \\ \vdots \\ U_{bN} = U_{aN} - \left[(sL_N + R_N)^{-1} + sC_N\right]^{-1} I_{aN} \end{cases}\]</p><p>which results in an ABCD matrix of the form:</p><p class="math-container">\[\mathbf{K}_{RLC} = \begin{bmatrix} \mathbf{I} &amp; \mathbf{Z} \\ \mathbf{0} &amp; \mathbf{I} \end{bmatrix},\]</p><p>The block <span>$\mathbf{Z}$</span> is</p><p class="math-container">\[\mathbf{Z} = \begin{bmatrix} -\left[(sL_1 + R_1)^{-1} + sC_1\right]^{-1} &amp; 0 &amp; \cdots &amp; 0 \\ 0 &amp; -\left[(sL_2 + R_2)^{-1} + sC_2\right]^{-1} &amp; \cdots &amp; 0 \\ \vdots &amp; \vdots &amp; \ddots &amp; \vdots \\ 0 &amp; 0 &amp; \cdots &amp; -\left[(sL_N + R_N)^{-1} + sC_N\right]^{-1} \end{bmatrix}.\]</p><h5 id="Matrices-\\mathbf{C}_{IL-LE,p}-and-\\mathbf{C}_{IL-LE,q}"><a class="docs-heading-anchor" href="#Matrices-\\mathbf{C}_{IL-LE,p}-and-\\mathbf{C}_{IL-LE,q}">Matrices <span>$\mathbf{C}_{IL-LE,p}$</span> and <span>$\mathbf{C}_{IL-LE,q}$</span></a><a id="Matrices-\\mathbf{C}_{IL-LE,p}-and-\\mathbf{C}_{IL-LE,q}-1"></a><a class="docs-heading-anchor-permalink" href="#Matrices-\\mathbf{C}_{IL-LE,p}-and-\\mathbf{C}_{IL-LE,q}" title="Permalink"></a></h5><p>The matrices <span>$\mathbf{C}_{IL-LE,p}$</span> and <span>$\mathbf{C}_{IL-LE,q}$</span> follow from the inter-layer current and voltage relations. For <span>$\mathbf{C}_{IL-LE,p}$</span>, these relations are</p><p class="math-container">\[\begin{cases} U_{a1} = U_{p1} \\ U_{a2} = U_{p2} \\ \vdots \\ U_{aN} = U_{pN} \\ I_{a1} = I_{p1} - s\frac{1}{2}C_{1,E}(U_{p1} - 0) + s\frac{1}{2}C_{2,1}(U_{p2} - U_{p1}) \\ I_{a2} = I_{p2} - s\frac{1}{2}C_{2,1}(U_{p2} - U_{p1}) + s\frac{1}{2}C_{3,2}(U_{p3} - U_{p2}) \\ \vdots \\ I_{aN} = I_{pN} - s\frac{1}{2}C_{N,N-1}(U_{pN} - U_{p(N-1)}) \end{cases}\]</p><p>which results in matrices of the form:</p><p class="math-container">\[\mathbf{K}_{CIL,q-side} = \begin{bmatrix} \mathbf{I} &amp; \mathbf{0} \\ \mathbf{Y}_q &amp; \mathbf{I} \end{bmatrix}, \quad \mathbf{K}_{CIL,p-side} = \begin{bmatrix} \mathbf{I} &amp; \mathbf{0} \\ \mathbf{Y}_p &amp; \mathbf{I} \end{bmatrix}.\]</p><p>The blocks <span>$\mathbf{Y}_p$</span> and <span>$\mathbf{Y}_q$</span> are</p><p class="math-container">\[\mathbf{Y}_p = \mathbf{Y}_q = s\frac{1}{2} \begin{bmatrix} -C_{1,E} - C_{2,1} &amp; C_{2,1} &amp; 0 &amp; 0 &amp; \cdots &amp; 0 &amp; 0 &amp; 0 \\ C_{2,1} &amp; -C_{2,1} - C_{3,2} &amp; C_{3,2} &amp; 0 &amp; \cdots &amp; 0 &amp; 0 &amp; 0 \\ 0 &amp; C_{3,2} &amp; -C_{3,2} - C_{4,3} &amp; C_{4,3} &amp; \cdots &amp; 0 &amp; 0 &amp; 0 \\ \vdots &amp; &amp; &amp; &amp; \ddots &amp; &amp; &amp; \vdots \\ 0 &amp; 0 &amp; 0 &amp; 0 &amp; \cdots &amp; C_{N-1,N-2} &amp; -C_{N-1,N-2} - C_{N,N-1} &amp; C_{N,N-1} \\ 0 &amp; 0 &amp; 0 &amp; 0 &amp; \cdots &amp; 0 &amp; C_{N,N-1} &amp; -C_{N,N-1} \end{bmatrix}.\]</p><h4 id="Application-of-the-boundary-conditions"><a class="docs-heading-anchor" href="#Application-of-the-boundary-conditions">Application of the boundary conditions</a><a id="Application-of-the-boundary-conditions-1"></a><a class="docs-heading-anchor-permalink" href="#Application-of-the-boundary-conditions" title="Permalink"></a></h4><p>The application of the boundary conditions allows to define the connections of the layers in series, such as:</p><p class="math-container">\[p_1 \longleftrightarrow p_2\]</p><p class="math-container">\[q_2 \longleftrightarrow q_3\]</p><p class="math-container">\[p_3 \longleftrightarrow p_4\]</p><p class="math-container">\[q_4 \longleftrightarrow q_5\]</p><p class="math-container">\[\vdots\]</p><p>which results in the following set of conditions:</p><p class="math-container">\[\left\{ \begin{array}{l} U_{p1} = U_{p2} \\ U_{q2} = U_{q3} \\ U_{p3} = U_{p4} \\ U_{q4} = U_{q5} \\ \vdots \\ I_{p1} + I_{p2} = 0 \\ I_{q2} + I_{q3} = 0 \\ I_{p3} + I_{p4} = 0 \\ I_{q4} + I_{q5} = 0 \\ \vdots \end{array} \right.\]</p><p>These conditions can be imposed to the system by a series of rows and columns operations. A transformation from <strong>ABCD</strong> to <strong>Y</strong> makes the application of the boundary conditions easier, as it gathers all voltages in the input vector and all currents in the output vector.</p><p class="math-container">\[\begin{bmatrix} \mathbf{U}_q \\ \mathbf{I}_q \end{bmatrix} = \begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} \begin{bmatrix} \mathbf{U}_p \\ \mathbf{I}_p \end{bmatrix} \longrightarrow \begin{bmatrix} \mathbf{I}_p \\ \mathbf{I}_q \end{bmatrix} = \begin{bmatrix} -\mathbf{B}^{-1}\mathbf{A} &amp; \mathbf{B}^{-1} \\ \mathbf{C} - \mathbf{D}\mathbf{B}^{-1}\mathbf{A} &amp; \mathbf{D}\mathbf{B}^{-1} \end{bmatrix} \begin{bmatrix} \mathbf{U}_p \\ \mathbf{U}_q \end{bmatrix}\]</p><p>The equality of voltages  <span>$U_x$</span>  and  <span>$U_y$</span>  is expressed by adding column  <span>$y$</span>  to column  <span>$x$</span> , removing column  <span>$y$</span>  and replacing  <span>$U_x$</span>  by  <span>$U_z$</span> . This voltage is an intermediate voltage of the series connection which is not relevant and will be eliminated later.</p><p>The condition  <span>$I_x + I_y = 0$</span>  is imposed by adding row  <span>$y$</span>  to row  <span>$x$</span> . Row  <span>$y$</span>  is then removed and  <span>$I_x$</span>  is replaced by zero.</p><h4 id="Reduction-of-the-system"><a class="docs-heading-anchor" href="#Reduction-of-the-system">Reduction of the system</a><a id="Reduction-of-the-system-1"></a><a class="docs-heading-anchor-permalink" href="#Reduction-of-the-system" title="Permalink"></a></h4><p>The reduction eliminates the intermediate voltages from the voltage vector and the zero entries from the current vector. First, the intermediate voltages are exchanged with the zero entries using the procedure in [<a href="../../bibliography/#Wu2014" id="Wu2014-cite-7">22</a>]. The columns associated with zero currents and the rows associated with intermediate voltages can then be removed.</p><p>Eventually, we obtain an admittance description of the form:</p><p class="math-container">\[\begin{bmatrix} \mathbf{I}_i \\ \mathbf{I}_o \end{bmatrix} = \begin{bmatrix} Y_{11} &amp; Y_{12} \\ Y_{21} &amp; Y_{22} \end{bmatrix} \begin{bmatrix} \mathbf{U}_i \\ \mathbf{U}_o \end{bmatrix}\]</p><h4 id="Single-phase-and-three-phase-connections"><a class="docs-heading-anchor" href="#Single-phase-and-three-phase-connections">Single-phase and three-phase connections</a><a id="Single-phase-and-three-phase-connections-1"></a><a class="docs-heading-anchor-permalink" href="#Single-phase-and-three-phase-connections" title="Permalink"></a></h4><p>For all connections presented in Fig. 25, we obtain an ABCD representation in the form of:</p><p class="math-container">\[\begin{bmatrix} \mathbf{U}_o \\ \mathbf{I}_o \end{bmatrix} = \begin{bmatrix} \mathbf{I}_n &amp; \mathbf{0}_n \\ \mathbf{Y} &amp; \mathbf{I}_n \end{bmatrix} \begin{bmatrix} \mathbf{U}_i \\ \mathbf{I}_i \end{bmatrix}\]</p><p>where <span>$\mathbf{I}_n$</span> and <span>$\mathbf{0}_n$</span> are the <span>$n \times n$</span> identity and zero matrices. The terminal voltage and current quantities <span>$\mathbf{U}$</span> and <span>$\mathbf{I}$</span> are scalars for a single-phase connection and three-element vectors for a three-phase connection. For example,</p><p class="math-container">\[\mathbf{U}_o = \begin{bmatrix} U_{Ao} \\ U_{Bo} \\ U_{Co} \end{bmatrix}\]</p><p>The terminal admittance is then obtained from the retained entries <span>$Y_{11}$</span> and <span>$Y_{12}$</span> of the reduced two-terminal layer model:</p><p><img src="../assets/electromagnetic_stability_simulator/figure-25.png" alt="Figure 25"/></p><p><strong>Figure 25:</strong> Single and three-phase connections</p><ul><li>Single phase:</li></ul><p class="math-container">\[\mathbf{Y} = -Y_{11}\]</p><ul><li>Three-phase delta:</li></ul><p class="math-container">\[\mathbf{Y} = \begin{bmatrix} Y_{12} - Y_{11} &amp; -Y_{12} &amp; Y_{11} \\ Y_{11} &amp; Y_{12} - Y_{11} &amp; -Y_{12} \\ -Y_{12} &amp; Y_{11} &amp; Y_{12} - Y_{11} \end{bmatrix}\]</p><ul><li>Three-phase wye grounded:</li></ul><p class="math-container">\[\mathbf{Y} = \begin{bmatrix} -Y_{11} &amp; 0 &amp; 0 \\ 0 &amp; -Y_{11} &amp; 0 \\ 0 &amp; 0 &amp; -Y_{11} \end{bmatrix}\]</p><ul><li>Three-phase wye ungrounded:</li></ul><p class="math-container">\[\mathbf{Y} = \frac{1}{3}Y_{11} \begin{bmatrix} -2 &amp; 1 &amp; 1 \\ 1 &amp; -2 &amp; 1 \\ 1 &amp; 1 &amp; -2 \end{bmatrix}\]</p><h2 id="Operating-point-initialization"><a class="docs-heading-anchor" href="#Operating-point-initialization">Operating-point initialization</a><a id="Operating-point-initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Operating-point-initialization" title="Permalink"></a></h2><p>As the ABCD formulation is a linear representation of the power system, nonlinear descriptions of the components such as power converters must be linearized around an operating point. This operating point is determined in the initialisation by solving the power flow equations representing the combined AC/DC system.</p><p>The operating point is obtained from a combined AC/DC optimal-power-flow formulation [<a href="../../bibliography/#Ergun2019" id="Ergun2019-cite-2">7</a>]. Its network models build on PowerModelsACDC [<a href="../../bibliography/#ErgunGethVanHertem2018" id="ErgunGethVanHertem2018-cite-1">44</a>], MatACDC [<a href="../../bibliography/#Beerten2012" id="Beerten2012-cite-1">8</a>], and the MATPOWER AC formulation [<a href="../../bibliography/#ZimmermanMurillo2016" id="ZimmermanMurillo2016-cite-1">45</a>].</p><p>For this calculation, the system is partitioned into AC and DC buses and branches, coupled by converter models and supplemented by generators, loads, shunts, and storage elements. Each frequency-domain component is mapped to a compatible steady-state equivalent for the power-flow equations.</p><h3 id="AC-and-DC-branches"><a class="docs-heading-anchor" href="#AC-and-DC-branches">AC and DC branches</a><a id="AC-and-DC-branches-1"></a><a class="docs-heading-anchor-permalink" href="#AC-and-DC-branches" title="Permalink"></a></h3><p>AC and DC branches represent three-phase AC and DC connections between buses respectively. Branches are grouped inside AC or DC grids (zones). AC branches are defined with parameters described in [<a href="../../bibliography/#ZimmermanMurillo2016" id="ZimmermanMurillo2016-cite-2">45</a>], while DC branches parameters are given in [<a href="../../bibliography/#Beerten2012" id="Beerten2012-cite-2">8</a>].</p><p>The AC branch model [<a href="../../bibliography/#ZimmermanMurillo2016" id="ZimmermanMurillo2016-cite-3">45</a>] is depicted in Fig. 26. The combined AC/DC formulation also permits a shunt conductance, giving the branch shunt admittance <span>$\frac{g_c}{2} + j\frac{b_c}{2}$</span> [<a href="../../bibliography/#ErgunGethVanHertem2018" id="ErgunGethVanHertem2018-cite-2">44</a>]. The complete branch-admittance matrix is</p><p class="math-container">\[\mathbf{Y}_{ac} = \begin{bmatrix} (y_s + \frac{g_c}{2} + j\frac{b_c}{2}) \frac{1}{\tau^2} &amp; -\frac{y_s}{\tau \exp(-j\theta_{shift})} \\ -\frac{y_s}{\tau \exp(j\theta_{shift})} &amp; (y_s + \frac{g_c}{2} + j\frac{b_c}{2}) \end{bmatrix}.\]</p><p>The balanced positive-sequence power-flow formulation represents each three-phase component by a scalar sequence equivalent. A phase-domain component matrix need not be diagonal when mutual coupling is present. For a phase-symmetric component, a symmetrical-component transformation separates the sequence networks.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-26.png" alt="Figure 26"/></p><p><strong>Figure 26:</strong> Matpower AC branch model [<a href="../../bibliography/#ZimmermanMurillo2016" id="ZimmermanMurillo2016-cite-4">45</a>].</p><p>A DC branch is modeled with its equivalent series resistance [<a href="../../bibliography/#Beerten2012" id="Beerten2012-cite-3">8</a>]. For the power flow calculation, some components are modeled as AC and DC branches and their models are described in detail in this subsection.</p><h4 id="Impedance-2"><a class="docs-heading-anchor" href="#Impedance-2">Impedance</a><a class="docs-heading-anchor-permalink" href="#Impedance-2" title="Permalink"></a></h4><p>An impedance is represented by the ABCD relation</p><p class="math-container">\[\begin{bmatrix} \mathbf{A} &amp; \mathbf{B} \\ \mathbf{C} &amp; \mathbf{D} \end{bmatrix} = \begin{bmatrix} \mathbf{I} &amp; \mathbf{Z} \\ \mathbf{0} &amp; \mathbf{I} \end{bmatrix}.\]</p><p>In the case of the DC impedance, all matrices are of size  <span>$1 \times 1$</span> , while three-phase impedances are of size  <span>$3 \times 3$</span> .</p><p>The DC branch model is then given as a Thevenin equivalent series impedance  <span>$r = \Re\{\mathbf{Z}\}$</span> . The AC branch is modeled as an ideal transformer with  <span>$\tau = 1$</span>  and  <span>$\theta_{\text{shift}} = 0$</span> , and with  <span>$r_s = \Re\{\mathbf{Z}(j\omega) \langle 1, 1 \rangle\}$</span> ,  <span>$x_s = \Im\{\mathbf{Z}(j\omega) \langle 1, 1 \rangle\}$</span> ,  <span>$g_c = 0$</span>  and  <span>$b_c = 0$</span> .</p><p>This branch treatment applies only to impedances that connect distinct network nodes. AC shunt impedances are modeled as shunt components, while DC shunt impedances are modeled as DC loads.</p><h4 id="Transformer-2"><a class="docs-heading-anchor" href="#Transformer-2">Transformer</a><a class="docs-heading-anchor-permalink" href="#Transformer-2" title="Permalink"></a></h4><p>Because the detailed transformer model does not map directly to the branch model in Fig. 26, its <span>$\mathbf{Y}$</span> parameters are first extracted from the ABCD matrix using the conversion given under <a href="#transformation-y-abcd">Transformation between <span>$\mathbf{Y}$</span> and ABCD parameters</a>.</p><p>In the case of DC branches, since ABCD parameters are each of size  <span>$1 \times 1$</span>  (i.e. scalars), the tap value can be determined as  <span>$\tau = \sqrt{\frac{A}{D}}$</span> , while the series impedance is obtained as  <span>$r = \Re\{\frac{B}{\tau}\}$</span> .</p><p>For a balanced three-phase transformer, first transform the two-port admittance matrix to the selected sequence basis. Denote the resulting scalar two-port entries by <span>$Y_{pp}$</span>, <span>$Y_{ps}$</span>, <span>$Y_{sp}$</span>, and <span>$Y_{ss}$</span>. A reciprocal branch with complex tap <span>$t=\tau\exp(j\theta_{\text{shift}})$</span>, series admittance <span>$y_s$</span>, and total shunt admittance <span>$y_c=g_c+jb_c$</span> satisfies</p><p class="math-container">\[\begin{bmatrix} Y_{pp} &amp; Y_{ps} \\ Y_{sp} &amp; Y_{ss} \end{bmatrix} = \begin{bmatrix} \dfrac{y_s+y_c/2}{\tau^2} &amp; -\dfrac{y_s}{\tau\exp(-j\theta_{\text{shift}})} \\ -\dfrac{y_s}{\tau\exp(j\theta_{\text{shift}})} &amp; y_s+y_c/2 \end{bmatrix}.\]</p><p>When the admittance matrix has this exact branch form, the equivalent parameters are</p><p class="math-container">\[\begin{aligned} \tau &amp;= \sqrt{\frac{Y_{ss}}{Y_{pp}}}, \qquad \theta_{\text{shift}} = \frac{1}{2}\arg\left(\frac{Y_{ps}}{Y_{sp}}\right), \\ y_s &amp;= -Y_{ps}\tau\exp(-j\theta_{\text{shift}}), \qquad y_c = 2(Y_{ss}-y_s), \\ r_s &amp;= \Re\left\{\frac{1}{y_s}\right\}, \qquad x_s = \Im\left\{\frac{1}{y_s}\right\}, \\ g_c &amp;= \Re\{y_c\}, \qquad b_c = \Im\{y_c\}. \end{aligned}\]</p><p>The positive real root defines <span>$\tau$</span>. If the transformed admittance does not satisfy the reciprocal branch relations, reduction to this equivalent requires an explicit approximation criterion.</p><h4 id="Transmission-line-2"><a class="docs-heading-anchor" href="#Transmission-line-2">Transmission line</a><a class="docs-heading-anchor-permalink" href="#Transmission-line-2" title="Permalink"></a></h4><p>A transmission line, cable, cross-bonded cable, or mixed OHL-cable section can be represented by the nominal <span>$\pi$</span> equivalent in Fig. 27. Its series impedance <span>$\mathbf{Z}_\pi$</span> and total shunt admittance <span>$\mathbf{Y}_\pi$</span> are</p><p class="math-container">\[\begin{aligned} \mathbf{Z}_\pi(j\omega) &amp;= \mathbf{Y}_c^{-1} \sinh(\mathbf{\Gamma}l), \\ \mathbf{Y}_\pi(j\omega) &amp;= 2\mathbf{Y}_c \tanh\left(\frac{\mathbf{\Gamma}l}{2}\right). \end{aligned}\]</p><p>Half of <span>$\mathbf{Y}_\pi$</span> is placed at each end of the equivalent.</p><p>For the DC case, the shunt admittance is neglected and the branch resistance is <span>$r=\Re\{\mathbf{Z}_\pi(0)\}$</span>.</p><p>For a balanced, transposed AC transmission line, the symmetrical-component transformation diagonalizes the phase-domain impedance and admittance matrices. Let <span>$z_{\pi,1}(j\omega)$</span> and <span>$y_{\pi,1}(j\omega)$</span> denote the positive-sequence entries of <span>$\mathbf{Z}_\pi$</span> and <span>$\mathbf{Y}_\pi$</span>. At the power-flow frequency <span>$\omega_0$</span>, the corresponding branch parameters are</p><p class="math-container">\[\begin{aligned} \tau &amp;= 1, \quad \theta_{\text{shift}} = 0, \\ r_s &amp;= \Re\{z_{\pi,1}(j\omega_0)\}, \quad x_s = \Im\{z_{\pi,1}(j\omega_0)\}, \\ g_c &amp;= \Re\{y_{\pi,1}(j\omega_0)\}, \quad b_c = \Im\{y_{\pi,1}(j\omega_0)\}. \end{aligned}\]</p><p><img src="../assets/electromagnetic_stability_simulator/figure-27.png" alt="Figure 27"/></p><p><strong>Figure 27:</strong> Nominal  <span>$\pi$</span> -model of the transmission line.</p><h3 id="Shunt-components"><a class="docs-heading-anchor" href="#Shunt-components">Shunt components</a><a id="Shunt-components-1"></a><a class="docs-heading-anchor-permalink" href="#Shunt-components" title="Permalink"></a></h3><p>Shunt reactors and capacitors are defined with their admittance value as  <span>$y = g_s + jb_s$</span>  [<a href="../../bibliography/#ZimmermanMurillo2016" id="ZimmermanMurillo2016-cite-5">45</a>].</p><h3 id="Generators"><a class="docs-heading-anchor" href="#Generators">Generators</a><a id="Generators-1"></a><a class="docs-heading-anchor-permalink" href="#Generators" title="Permalink"></a></h3><p>For operating-point initialization, an ideal three-phase AC source is represented as a reference bus.</p><h3 id="Power-converter"><a class="docs-heading-anchor" href="#Power-converter">Power converter</a><a id="Power-converter-1"></a><a class="docs-heading-anchor-permalink" href="#Power-converter" title="Permalink"></a></h3><p>A power converter may be represented together with its phase reactor, filter, and transformer [<a href="../../bibliography/#Beerten2012" id="Beerten2012-cite-4">8</a>]. The operating-point equivalent used here retains the phase reactor associated with the MMC model.</p><p>Converter losses have the form <span>$P_{loss} = a + bI_c + cI_c^2$</span>. With ideal semiconductor switches, the retained loss coefficient is <span>$c = \frac{R_{arm}}{2}$</span>.</p><p><img src="../assets/electromagnetic_stability_simulator/figure-28.png" alt="Figure 28"/></p><p><strong>Figure 28:</strong> Power flow model of the power converter.</p><p>Depending on the actual realisation of the converter&#39;s controls, the parameters of the converter can be set as a DC voltage controlling or an active power controlling converter.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../package_extensions/">« Package extensions</a><a class="docs-footer-nextpage" href="../../examples/">Overview »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.3.1 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Thursday 24 September 2026 20:05">Thursday 24 September 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
