<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>PSCAD mapping and station notes · PowerImpedance.jl</title><meta name="title" content="PSCAD mapping and station notes · PowerImpedance.jl"/><meta property="og:title" content="PSCAD mapping and station notes · PowerImpedance.jl"/><meta property="twitter:title" content="PSCAD mapping and station notes · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/developers/pscad_mapping/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/developers/pscad_mapping/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/developers/pscad_mapping/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../examples/Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox"/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../examples/">Overview</a></li><li><a class="tocitem" href="../../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../../examples/Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../../examples/Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../../examples/GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../../examples/IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../../examples/IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../../examples/Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../../examples/MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../../examples/Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../../examples/PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../releasing/">Release and registration</a></li><li><a class="tocitem" href="../migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../docstrings/">Docstrings</a></li><li><a class="tocitem" href="../conventions/">Conventions</a></li><li><a class="tocitem" href="../calculation_parity/">Calculation parity</a></li><li class="is-active"><a class="tocitem" href>PSCAD mapping and station notes</a><ul class="internal"><li><a class="tocitem" href="#Component-mapping"><span>Component mapping</span></a></li><li><a class="tocitem" href="#Signs,-bases-and-reference-frames"><span>Signs, bases and reference frames</span></a></li><li><a class="tocitem" href="#Modules,-canvases-and-layout"><span>Modules, canvases and layout</span></a></li><li><a class="tocitem" href="#Synchronous-machine-realization"><span>Synchronous-machine realization</span></a></li><li><a class="tocitem" href="#Induction-machine-fields"><span>Induction-machine fields</span></a></li><li><a class="tocitem" href="#Converter-controls"><span>Converter controls</span></a></li><li><a class="tocitem" href="#DC-startup-and-pre-charge"><span>DC startup and pre-charge</span></a></li><li><a class="tocitem" href="#Probes-and-recorders"><span>Probes and recorders</span></a></li><li><a class="tocitem" href="#Remote-execution-and-checks"><span>Remote execution and checks</span></a></li><li><a class="tocitem" href="#Known-limitations"><span>Known limitations</span></a></li></ul></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Developers</a></li><li class="is-active"><a href>PSCAD mapping and station notes</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>PSCAD mapping and station notes</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/docs/src/developers/pscad_mapping.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="PSCAD-component-mapping"><a class="docs-heading-anchor" href="#PSCAD-component-mapping">PSCAD component mapping</a><a id="PSCAD-component-mapping-1"></a><a class="docs-heading-anchor-permalink" href="#PSCAD-component-mapping" title="Permalink"></a></h1><p>The <a href="../../pscad/#Abbreviations">abbreviations</a> are defined in the export guide.</p><p>The exporter translates solved networks into PSCAD 5 projects. The tables describe component fields, electrical conventions and generated control equations. The manual suite in <code>test/manual/pscad/validation/README.md</code> describes frequency-response and time-domain measurements. XML checks verify the written project. A native build and measured response test its execution in PSCAD.</p><h2 id="Component-mapping"><a class="docs-heading-anchor" href="#Component-mapping">Component mapping</a><a id="Component-mapping-1"></a><a class="docs-heading-anchor-permalink" href="#Component-mapping" title="Permalink"></a></h2><table><tr><th style="text-align: right">Julia element</th><th style="text-align: right">PSCAD components</th><th style="text-align: right">Supported form</th></tr><tr><td style="text-align: right">AC source</td><td style="text-align: right"><code>source_3</code></td><td style="text-align: right">Three-phase ideal source at the solved voltage and angle</td></tr><tr><td style="text-align: right">DC source</td><td style="text-align: right">Two <code>source_1</code> instances</td><td style="text-align: right">Symmetric positive and negative poles</td></tr><tr><td style="text-align: right">AC scan</td><td style="text-align: right"><code>Z_tool:ACscan</code> on Main</td><td style="text-align: right">Three-phase <code>A1=(-54,0)</code> to bus. <code>A2=(54,0)</code> to element, or open.</td></tr><tr><td style="text-align: right">DC scan</td><td style="text-align: right"><code>Z_tool:DCscan</code> on Main</td><td style="text-align: right"><code>A1=(-36,0)</code> and <code>A2=(36,0)</code> on P. <code>B1=(0,36)</code> to bus N.</td></tr><tr><td style="text-align: right">Lumped impedance</td><td style="text-align: right"><code>resistor</code>, <code>inductor</code>, <code>capacitor</code></td><td style="text-align: right">Supported series or parallel RLC realizations</td></tr><tr><td style="text-align: right">AC overhead line</td><td style="text-align: right">TLine <code>RowDefn</code> and direct wrapper</td><td style="text-align: right">Conductor count 3 after ground-wire elimination</td></tr><tr><td style="text-align: right">DC overhead line</td><td style="text-align: right">TLine row, remote wrapper and <code>tline_interface</code> pair</td><td style="text-align: right">Two conductors, P then N</td></tr><tr><td style="text-align: right">Cable</td><td style="text-align: right">Cable <code>RowDefn</code>, <code>Cable_Coax</code>, remote wrapper and <code>cable_interface</code> pair</td><td style="text-align: right">Coaxial AC/DC cable with eliminated internal conductors</td></tr><tr><td style="text-align: right">Transformer</td><td style="text-align: right"><code>xfmr-3p2w</code> and explicit T-model passives</td><td style="text-align: right">YY or Dyn11</td></tr><tr><td style="text-align: right">Synchronous machine</td><td style="text-align: right"><code>sync_machine</code>, external R/L, AVR and governor modules</td><td style="text-align: right">Native equivalent circuit and steam turbine</td></tr><tr><td style="text-align: right">Induction machine</td><td style="text-align: right"><code>wound_rotor</code> and load torque module</td><td style="text-align: right">Native equivalent circuit and speed-dependent load torque</td></tr><tr><td style="text-align: right">TLC</td><td style="text-align: right">Controlled phase-voltage sources and DC-current source</td><td style="text-align: right">Averaged grid-following converter</td></tr><tr><td style="text-align: right">MMC</td><td style="text-align: right">Averaged arm sources (6), capacitors, R/L and control modules</td><td style="text-align: right">Grid-following or grid-forming converter</td></tr></table><h3 id="Overhead-line-fields"><a class="docs-heading-anchor" href="#Overhead-line-fields">Overhead-line fields</a><a id="Overhead-line-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Overhead-line-fields" title="Permalink"></a></h3><p>Three-phase AC <code>Overhead_line</code> elements export as one TLine <code>RowDefn</code> and one direct-connection wrapper on Main. The row contains <code>Line_Tower_Universal</code>, <code>Line_Ground</code>, <code>Line_FrePhase_Options</code> and <code>Line_Out_Disp</code>. Series ammeters at both ends join the sending and receiving vertices to 36-pixel stubs and bus node labels. Two-conductor DC lines use the remote scalar interfaces described below. Other phase counts are not implemented yet.</p><table><tr><th style="text-align: right">Julia field</th><th style="text-align: right">PSCAD field</th><th style="text-align: right">PSCAD unit / convention</th></tr><tr><td style="text-align: right"><code>conductors.organization</code> / <code>positions</code></td><td style="text-align: right"><code>XC1..3</code>, <code>YC1..3</code></td><td style="text-align: right">m, tower bundle centres in native physical order</td></tr><tr><td style="text-align: right"><code>conductors.nᵇ</code></td><td style="text-align: right">tower <code>Nc</code>, wrapper <code>Dim</code></td><td style="text-align: right">3 phases after ground-wire elimination</td></tr><tr><td style="text-align: right"><code>transposition</code></td><td style="text-align: right"><code>Transp</code></td><td style="text-align: right"><code>transposition = :ideal</code> maps to <code>Transp = 1</code>. The default <code>:none</code> maps to <code>0</code>. EMTDC exits abnormally at termination with <code>Transp = 1</code> in the PSCAD 5.1 validation measurement projects, despite complete physical outputs.</td></tr><tr><td style="text-align: right"><code>conductors.rᶜ</code></td><td style="text-align: right"><code>RadiusC</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>conductors.Rᵈᶜ</code></td><td style="text-align: right"><code>DCResC</code></td><td style="text-align: right">ohm/km per subconductor</td></tr><tr><td style="text-align: right"><code>conductors.μᵣᶜ</code></td><td style="text-align: right"><code>PERMC</code></td><td style="text-align: right">relative permeability</td></tr><tr><td style="text-align: right"><code>conductors.dˢᵃᵍ</code></td><td style="text-align: right"><code>SAGC</code></td><td style="text-align: right">m, pass tower height without subtracting sag</td></tr><tr><td style="text-align: right"><code>conductors.nˢᵇ</code></td><td style="text-align: right"><code>NCondB</code></td><td style="text-align: right">subconductors per phase bundle</td></tr><tr><td style="text-align: right"><code>conductors.dˢᵇ</code></td><td style="text-align: right"><code>BSP</code></td><td style="text-align: right">m, adjacent spacing in a regular polygon, <code>BundSym=0</code></td></tr><tr><td style="text-align: right"><code>conductors.gᶜ</code></td><td style="text-align: right"><code>ShuntG</code></td><td style="text-align: right">mho/m (S/m)</td></tr><tr><td style="text-align: right"><code>groundwires.nᵍ</code></td><td style="text-align: right"><code>NG</code></td><td style="text-align: right">0–2. <code>ElimGW=1</code> reproduces Julia&#39;s Kron elimination</td></tr><tr><td style="text-align: right"><code>groundwires.Δxᵍ</code></td><td style="text-align: right"><code>XG1..2</code></td><td style="text-align: right">m. <code>Δxᵍ * i</code>, <code>i = -(nᵍ-1)/2:(nᵍ-1)/2</code></td></tr><tr><td style="text-align: right"><code>conductors.yᵇᶜ + groundwires.Δyᵍ</code></td><td style="text-align: right"><code>YG1..2</code></td><td style="text-align: right">m, tower height before sag correction</td></tr><tr><td style="text-align: right"><code>groundwires.rᵍ</code></td><td style="text-align: right"><code>RadiusG</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>groundwires.Rᵍᵈᶜ</code></td><td style="text-align: right"><code>DCResG</code></td><td style="text-align: right">ohm/km per ground wire</td></tr><tr><td style="text-align: right"><code>groundwires.μᵣᵍ</code></td><td style="text-align: right"><code>PERMG</code></td><td style="text-align: right">relative permeability</td></tr><tr><td style="text-align: right"><code>groundwires.dᵍˢᵃᵍ</code></td><td style="text-align: right"><code>SAGG</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>earth_parameters = (μᵣ, ϵᵣ, ρ)</code></td><td style="text-align: right"><code>GPERM</code>, <code>GRP</code>, <code>GRRES</code></td><td style="text-align: right">relative permeability, relative permittivity, ohm*m</td></tr><tr><td style="text-align: right"><code>length / 1e3</code></td><td style="text-align: right">wrapper <code>Length</code></td><td style="text-align: right">km</td></tr><tr><td style="text-align: right"><code>settings.frequency</code></td><td style="text-align: right">wrapper <code>Freq</code>, display <code>DataF</code></td><td style="text-align: right">Hz</td></tr><tr><td style="text-align: right">Native solid conductors</td><td style="text-align: right"><code>Hollow=0</code>, <code>CDataType=1</code>, <code>GDataType=1</code></td><td style="text-align: right">direct material data</td></tr><tr><td style="text-align: right">Three-phase single-line wiring</td><td style="text-align: right">wrapper <code>Mode=1</code>, <code>Dim=3</code></td><td style="text-align: right">first vertex sends, last receives</td></tr></table><p>Julia and PSCAD both subtract two thirds of conductor sag during evaluation. Export tower heights before sag correction. Ground-wire coordinates use the native offset rule. Explicit phase positions retain their physical order.</p><p>The ground defaults are <code>EarthForm2=0</code>, <code>EarthForm=2</code>, <code>EarthForm3=2</code>, <code>GrRho=0</code>. Frequency-dependent phase defaults are <code>Interp1=1</code>, <code>Output=0</code>, <code>Inflen=0</code>, <code>FE=1e6 Hz</code>, <code>Numf=100</code>, <code>YMaxP=AMaxP=20</code>, <code>YMaxE=AMaxE=0.02 %</code>, <code>MaxRPtol=2e6</code>, <code>CPASS=0</code>, <code>DCenab=0</code>, <code>DCCOR=1</code>, <code>enablf=1</code>. AC uses <code>FS=0.5 Hz</code>. A line whose terminal buses are all DC uses <code>FS=0.001 Hz</code>. <code>Freq=0 Hz</code> on DC wrappers. The fitting loss frequency remains the network frequency. Display <code>DataF</code> is 50 Hz.</p><p><code>line_options</code> applies PSCAD field overrides to every line and cable. Ground keys are <code>EarthForm2</code>, <code>EarthForm</code>, <code>EarthForm3</code>, <code>GrRho</code>, <code>GRRES</code>, <code>GPERM</code>, <code>GRP</code>. Fitting keys are <code>Interp1</code>, <code>Output</code>, <code>Inflen</code>, <code>FS</code>, <code>FE</code>, <code>Numf</code>, <code>YMaxP</code>, <code>YMaxE</code>, <code>AMaxP</code>, <code>AMaxE</code>, <code>MaxRPtol</code>, <code>W1</code>, <code>W2</code>, <code>W3</code>, <code>ET_PE</code>, <code>NFP</code>, <code>FSP</code>, <code>MER_PE</code>, <code>MIT_PE</code>, <code>FEP</code>, <code>FDIS</code>, <code>CPASS</code>, <code>DCenab</code>, <code>DCCOR</code>, <code>shntcab</code>, <code>enablf</code>. Numeric values acquire PSCAD units. Strings retain explicit units. Unknown keys raise <code>ArgumentError</code> before solving or writing.</p><p>AC row components are <code>Line_Tower_Universal</code>, <code>Line_Ground</code>, <code>Line_FrePhase_Options</code> and <code>Line_Out_Disp</code>. Series array ammeters at both ends connect the direct wrapper to bus labels through 36-pixel stubs.</p><p>DC wrappers use <code>Mode=0</code>, <code>Dim=2</code>, matching <code>Name</code>, <code>NC=2</code>, <code>View=0</code>, <code>send_recv=0</code>, <code>dim_s=dim_r=0</code> on both <code>tline_interface</code> instances. Sending orientation is 0. Receiving orientation is 4. Scalar A/C ports are <code>(-18,-18)</code> and <code>(-18,18)</code> at orientation 0. Orientation 4 mirrors x. Conductor order is P then N. P contains a series ammeter. N uses a direct stub. The wrapper vertices describe graphics. Electrical pins are on the interfaces. <code>test/pscad/fixtures/dc_ohl_interface.xml</code> retains the master-library fields and ports used by this mapping.</p><h3 id="Z-tool-scan-fields"><a class="docs-heading-anchor" href="#Z-tool-scan-fields">Z-tool scan fields</a><a id="Z-tool-scan-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Z-tool-scan-fields" title="Permalink"></a></h3><table><tr><th style="text-align: right">Julia input</th><th style="text-align: right">PSCAD field</th><th style="text-align: right">Convention</th></tr><tr><td style="text-align: right"><code>ZToolProbe.name</code></td><td style="text-align: right"><code>Name</code></td><td style="text-align: right">Unique ASCII name for the PSCAD instance</td></tr><tr><td style="text-align: right"><code>settings.frequency</code></td><td style="text-align: right"><code>f0</code></td><td style="text-align: right">Hz, for AC and DC</td></tr><tr><td style="text-align: right">Solved AC <code>vm_pu * base_kV * sqrt(2)</code>, or <code>voltage</code></td><td style="text-align: right"><code>V0_peak</code></td><td style="text-align: right">Peak line-to-ground kV</td></tr><tr><td style="text-align: right">Solved DC <code>2 * vm_pu * base_kV</code>, or <code>voltage</code></td><td style="text-align: right"><code>V0_peak</code></td><td style="text-align: right">Pole-to-pole kV relative to <code>B1</code></td></tr><tr><td style="text-align: right"><code>perturbation</code></td><td style="text-align: right"><code>V_perturb_mag</code></td><td style="text-align: right">pu. Default 0.01.</td></tr><tr><td style="text-align: right"><code>vac_control</code>, <code>f_control</code></td><td style="text-align: right"><code>Vac_control</code>, <code>f_control</code></td><td style="text-align: right">AC Boolean flags become 0 or 1</td></tr><tr><td style="text-align: right"><code>vdc_control</code></td><td style="text-align: right"><code>Vdc_control</code></td><td style="text-align: right">DC Boolean flag becomes 0 or 1</td></tr><tr><td style="text-align: right">Library idle settings</td><td style="text-align: right"><code>T_inj</code>, <code>Tdecoupling</code></td><td style="text-align: right">1e8 s</td></tr><tr><td style="text-align: right">Library scan settings</td><td style="text-align: right"><code>selector</code>, <code>single_frequency</code>, <code>block_id</code></td><td style="text-align: right">0, 1, 0</td></tr></table><p>The <a href="../../pscad/#Z-tool-scan-probes">scan guide</a> describes placement and the library workspace. <code>ZToolProbe(...; element, port)</code> selects series placement by component and port name, such as <code>port = :ac</code> or <code>port = :side1</code>. It changes only the selected terminal label. The existing ammeter and its channel orientation remain in the through-path.</p><h3 id="Z-tool-sweep-inputs"><a class="docs-heading-anchor" href="#Z-tool-sweep-inputs">Z-tool sweep inputs</a><a id="Z-tool-sweep-inputs-1"></a><a class="docs-heading-anchor-permalink" href="#Z-tool-sweep-inputs" title="Permalink"></a></h3><p><code>ZToolScan</code> adds a <code>ztool</code> table to <code>computation.toml</code>. It records <code>ztoolacdc</code> version 0.1.52 and the sweep arguments. Ordinary <code>PSCADRun</code> requests have no <code>ztool</code> table.</p><table><tr><th style="text-align: right">Julia input</th><th style="text-align: right">Z-tool argument</th><th style="text-align: right">Unit or rule</th></tr><tr><td style="text-align: right"><code>frequencies</code></td><td style="text-align: right"><code>freq</code></td><td style="text-align: right">Positive increasing values in Hz</td></tr><tr><td style="text-align: right"><code>f_min</code>, <code>f_max</code>, <code>f_points</code>, <code>f_base</code></td><td style="text-align: right">Same names</td><td style="text-align: right"><code>create_freq.loglist</code> rounds and fills the list</td></tr><tr><td style="text-align: right"><code>snapshot_time</code></td><td style="text-align: right"><code>t_snap</code></td><td style="text-align: right">s, before decoupling</td></tr><tr><td style="text-align: right"><code>start_fft</code></td><td style="text-align: right">Same name</td><td style="text-align: right">s, settling before the FFT</td></tr><tr><td style="text-align: right"><code>fft_periods</code></td><td style="text-align: right">Same name</td><td style="text-align: right">Window length is <code>fft_periods/f_base</code> s</td></tr><tr><td style="text-align: right"><code>injection_interval</code></td><td style="text-align: right"><code>dt_injections</code></td><td style="text-align: right">s, delay after decoupling</td></tr><tr><td style="text-align: right"><code>perturbation</code></td><td style="text-align: right"><code>v_perturb_mag</code></td><td style="text-align: right">pu of the block&#39;s nominal voltage</td></tr><tr><td style="text-align: right"><code>multi_frequency</code></td><td style="text-align: right"><code>multi_freq_scan</code></td><td style="text-align: right">Boolean flag for up to eight tones together</td></tr><tr><td style="text-align: right"><code>time_step</code></td><td style="text-align: right"><code>t_step</code></td><td style="text-align: right">Seconds become microseconds</td></tr><tr><td style="text-align: right"><code>sample_step</code></td><td style="text-align: right">Same name</td><td style="text-align: right">Seconds become microseconds</td></tr><tr><td style="text-align: right"><code>num_parallel_sim</code></td><td style="text-align: right">Same name</td><td style="text-align: right">Positive volley count, default 1</td></tr><tr><td style="text-align: right"><code>topology</code></td><td style="text-align: right">Same name</td><td style="text-align: right">Path to the staged copy of the local file</td></tr><tr><td style="text-align: right">Detected GFortran version</td><td style="text-align: right"><code>fortran_ext</code></td><td style="text-align: right">8.1 gives <code>.gf81</code>, and 4.6 gives <code>.gf46</code></td></tr><tr><td style="text-align: right">Staged run directory</td><td style="text-align: right"><code>working_dir</code></td><td style="text-align: right">Contains the project and build folder</td></tr><tr><td style="text-align: right">Run result directory</td><td style="text-align: right"><code>results_folder</code></td><td style="text-align: right">Runner copies the result files into <code>outputs</code></td></tr></table><p>The topology header lists <code>Name-1 Name-2</code> for each block. A symmetric binary matrix follows, with one row and column per named side. A diagonal one selects a component at that side. Off-diagonal ones connect sides for a combined scan. The library ports <code>A1</code> and <code>A2</code> correspond to sides 1 and 2 in topology headers and result filenames.</p><p>The runner replaces the <code>connect</code> attribute in <code>ztoolacdc.frequency_sweep</code> with a callable that returns its own application. It restores the attribute in a <code>finally</code> block. It passes <code>launch_and_load_PSCAD=False</code>, <code>close_PSCAD=False</code>, <code>release_certificates=False</code> and <code>delete_PSCAD_output_files=False</code>. It also passes <code>run_sim=True</code> and disables every plotting or display flag.</p><p><code>outputs/ztool.toml</code> records the installed version, arguments and result filenames. The completion record hashes these files, including the angle and power-flow files. Each admittance file stores its matrix entries in row order. The reader assigns them to <code>admittance[row, column, frequency_index]</code> in S. Rows and columns follow the header axes, including mixed AC/DC files.</p><h3 id="Cable-fields"><a class="docs-heading-anchor" href="#Cable-fields">Cable fields</a><a id="Cable-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-fields" title="Permalink"></a></h3><p>Coaxial <code>Cable</code> elements require <code>eliminate=true</code>. A row contains one <code>master:Cable_Coax</code> per physical position plus the shared ground, fitting and display components. Exposed sheath and armour interfaces raise an element-named <code>ArgumentError</code>. Radii and resistivities use explicit <code>[m]</code> and <code>[ohm*m]</code>. Layer pairs are ordered <code>C1/I1</code> through <code>C4/I4</code>. Dielectric loss tangents are zero because the Julia model has no dielectric-loss input.</p><table><tr><th style="text-align: right">Julia quantity / choice</th><th style="text-align: right">PSCAD field</th><th style="text-align: right">Convention</th></tr><tr><td style="text-align: right">Position index</td><td style="text-align: right"><code>CABNUM</code></td><td style="text-align: right">1-based physical position order</td></tr><tr><td style="text-align: right">Component identifier</td><td style="text-align: right"><code>Name</code></td><td style="text-align: right">same sanitized name as wrapper and both interfaces</td></tr><tr><td style="text-align: right"><code>positions[k][1]</code></td><td style="text-align: right"><code>X</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>type=:underground</code>, positive depth</td><td style="text-align: right"><code>OHC=0</code>, <code>Y=positions[k][2]</code>, <code>Y2=0</code></td><td style="text-align: right">m, Julia uses positive underground depth, unlike the donor&#39;s signed vertical coordinates</td></tr><tr><td style="text-align: right"><code>type=:aerial</code>, positive height</td><td style="text-align: right"><code>OHC=1</code>, <code>Y=0</code>, <code>Y2=positions[k][2]</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>C1.rᵢ</code>, <code>C1.rₒ</code>, <code>I1.rₒ</code></td><td style="text-align: right"><code>R1</code>, <code>R2</code>, <code>R3</code></td><td style="text-align: right">m</td></tr><tr><td style="text-align: right"><code>C2.rₒ</code>, <code>I2.rₒ</code></td><td style="text-align: right"><code>R4</code>, <code>R5</code></td><td style="text-align: right">m, donor triplet <code>(R4,R4,R5)</code></td></tr><tr><td style="text-align: right"><code>C3.rₒ</code>, <code>I3.rₒ</code></td><td style="text-align: right"><code>R6</code>, <code>R7</code></td><td style="text-align: right">m, donor triplet <code>(R6,R6,R7)</code></td></tr><tr><td style="text-align: right"><code>C4.rₒ</code>, <code>I4.rₒ</code></td><td style="text-align: right"><code>R8</code>, <code>R9</code></td><td style="text-align: right">m, donor triplet <code>(R8,R8,R9)</code></td></tr><tr><td style="text-align: right"><code>C1..4.ρ</code></td><td style="text-align: right"><code>RHOC</code>, <code>RHOS</code>, <code>RHOA</code>, <code>RHOO</code></td><td style="text-align: right">ohm*m</td></tr><tr><td style="text-align: right"><code>C1..4.μᵣ</code></td><td style="text-align: right"><code>PERMC</code>, <code>PERMS</code>, <code>PERMA</code>, <code>PERMO</code></td><td style="text-align: right">relative permeability</td></tr><tr><td style="text-align: right"><code>I1..4.ϵᵣ</code>, <code>I1..4.μᵣ</code></td><td style="text-align: right"><code>EPS1..4</code>, <code>PERM1..4</code></td><td style="text-align: right">relative permittivity and permeability</td></tr><tr><td style="text-align: right">Ordered conductor keys</td><td style="text-align: right"><code>CONNAM1..4</code></td><td style="text-align: right"><code>C1</code> through <code>C4</code>. Absent pairs named <code>none</code> with zero material and radius values</td></tr><tr><td style="text-align: right">Lossless dielectrics</td><td style="text-align: right"><code>LT1..4=0</code>, <code>FLT=settings.frequency</code></td><td style="text-align: right">loss frequency in Hz</td></tr><tr><td style="text-align: right"><code>eliminate=true</code></td><td style="text-align: right"><code>elim1..3=1</code> for present C2..4, otherwise 0</td><td style="text-align: right">core retained, grounded internal conductors eliminated</td></tr><tr><td style="text-align: right">Number of conducting and insulating pairs</td><td style="text-align: right"><code>LL=2*n_layers-1</code>, <code>RorT=0</code>, <code>SHRad=1</code></td><td style="text-align: right">last-layer index, radii entry</td></tr><tr><td style="text-align: right">Frequency-dependent phase model</td><td style="text-align: right"><code>LC=2</code>, <code>CROSSBOND=0</code></td><td style="text-align: right">follows the plan and validation project. Donor uses <code>LC=3</code></td></tr><tr><td style="text-align: right">Already converted effective Julia insulation</td><td style="text-align: right"><code>SemiCL=0</code>, <code>SL1=SL2=0</code></td><td style="text-align: right">no second semiconducting-screen correction</td></tr><tr><td style="text-align: right">Negligible aerial shunt</td><td style="text-align: right"><code>ShuntA=1e-38</code></td><td style="text-align: right">mho/m, as in donor</td></tr><tr><td style="text-align: right"><code>earth_parameters=(μᵣ,ϵᵣ,ρ)</code></td><td style="text-align: right"><code>GPERM</code>, <code>GRP</code>, <code>GRRES</code></td><td style="text-align: right">relative properties and ohm*m</td></tr></table><p>The remote wrapper uses <code>Dim=0</code>, <code>Mode=0</code>, <code>CoupleEnab=0</code>, <code>CoupleName=row</code>, <code>CoupleOffset=0 m</code>, <code>CoupleRef=0</code>, <code>gen_cnst=1</code>, <code>const_path=&quot;&quot;</code>, <code>Date=0</code>, empty <code>R/X/B</code>, <code>tname=tandem_segment</code>, <code>sfault=0</code>, <code>linc=10 km</code>, <code>steps=3</code>. <code>Length</code> is km. Graphical vertices relative to its origin are <code>(0,0)</code>, <code>(-36,0)</code>, <code>(-54,-54)</code>, <code>(-54,-72)</code>. They have no electrical wires. Row cable instances are 396 pixels apart on the 18-pixel grid.</p><p>Both <code>cable_interface</code> instances share the wrapper name, set <code>NCAB</code> to the position count and use <code>C1T..C12T=1</code>. Other fields are <code>pipe=dim_s=dim_r=0</code>, <code>GroundS=GroundA=GroundOC=0</code>, <code>ResS=ResA=ResOC=0.001 ohm</code>, <code>send_recv=recv_default_type=recv_default=0</code>. Sending orientation is 0 with ports <code>(-18,54*(k-1))</code>. Receiving orientation 4 mirrors x. DC position 1 connects P, position 2 connects N. AC positions follow A/B/C order through a <code>breakout</code>. Its ports are common <code>(0,0)</code> and phases <code>(36,-36)</code>, <code>(36,0)</code>, <code>(36,36)</code>.</p><h3 id="Transformer-fields"><a class="docs-heading-anchor" href="#Transformer-fields">Transformer fields</a><a id="Transformer-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Transformer-fields" title="Permalink"></a></h3><p>Three-phase transformers use explicit per-phase, Y-equivalent T-model passives. <code>n</code> is the primary-to-secondary line-to-line voltage ratio. Dyn11 secondary positive-sequence voltage leads the primary by 30 degrees.</p><table><tr><th style="text-align: right">Julia quantity / choice</th><th style="text-align: right">PSCAD realization</th><th style="text-align: right">Unit / convention</th></tr><tr><td style="text-align: right">Solved primary bus magnitude</td><td style="text-align: right"><code>V1 = sqrt(3) * vm_pu * base_kV</code></td><td style="text-align: right">kV LL RMS. Unsolved linear plans retain the declared base</td></tr><tr><td style="text-align: right"><code>n</code></td><td style="text-align: right"><code>V2 = V1/n</code></td><td style="text-align: right">kV LL RMS</td></tr><tr><td style="text-align: right"><code>:YY</code></td><td style="text-align: right"><code>YD1=YD2=0</code>, <code>Ideal=0</code></td><td style="text-align: right">near-ideal master winding</td></tr><tr><td style="text-align: right"><code>:ΔY</code> (Dyn11)</td><td style="text-align: right"><code>YD1=1</code>, <code>YD2=0</code>, <code>Lead=1</code>, <code>Ideal=1</code></td><td style="text-align: right">secondary leads +30 degrees</td></tr><tr><td style="text-align: right"><code>Rₚ</code>, <code>Lₚ</code></td><td style="text-align: right">series <code>resistor</code>, <code>inductor</code> before primary winding</td><td style="text-align: right">ohm, H, per-phase Y-equivalent</td></tr><tr><td style="text-align: right"><code>Rₛ</code>, <code>Lₛ</code></td><td style="text-align: right">series <code>resistor</code>, <code>inductor</code> after secondary winding</td><td style="text-align: right">ohm, H, same values for YY and ΔY</td></tr><tr><td style="text-align: right"><code>Lₘ</code>, <code>Rₘ</code></td><td style="text-align: right">separate shunts from inner primary node to ground</td><td style="text-align: right">H, ohm, omit zero or infinite values</td></tr><tr><td style="text-align: right"><code>Cₜ</code></td><td style="text-align: right">shunt at each external transformer terminal</td><td style="text-align: right">uF = F * 1e6</td></tr><tr><td style="text-align: right"><code>Cₛ</code></td><td style="text-align: right">bridge between external transformer terminals</td><td style="text-align: right">uF = F * 1e6</td></tr><tr><td style="text-align: right">Network frequency</td><td style="text-align: right"><code>f</code></td><td style="text-align: right">Hz</td></tr><tr><td style="text-align: right">Master base / options</td><td style="text-align: right"><code>Tmva=1000 MVA</code>, <code>NLL=CuL=0 pu</code>, <code>Tap=0</code>, <code>View=1</code>, <code>Dtls=0</code>, <code>Enab=0</code></td><td style="text-align: right">no internal losses, tap or saturation</td></tr></table><p>Terminal ammeters precede all shunt and bridge paths, including their currents. YY uses <code>Xl=1e-4 pu</code>, <code>Im1=1e-3 %</code>, zero no-load and copper loss. Ideal YY windings have floating star nodes and can produce a zero diagonal. Dyn11 uses <code>Ideal=1</code>. Frequency-dependent winding resistance and other organizations are rejected. Winding ratings follow solved primary voltage. Using a common network base can produce a zero diagonal in networks with several voltage levels.</p><p>The validation phase reference imposes floating-neutral winding KCL using <code>Q=I-11&#39;/3</code>, retaining external <code>Cₜ</code> ground paths and bridging <code>Cₛ</code> paths. Positive/negative sequence winding response is unchanged when the near-ideal terms are excluded. Use a floating-neutral YY phase model to represent the emitted windings.</p><h3 id="DC-circuits"><a class="docs-heading-anchor" href="#DC-circuits">DC circuits</a><a id="DC-circuits-1"></a><a class="docs-heading-anchor-permalink" href="#DC-circuits" title="Permalink"></a></h3><p>A <code>DC_CM</code> bus represents differential voltage <code>V_P - V_N</code> and pole current. Export expands it into <code>&lt;bus&gt;_P</code> and <code>&lt;bus&gt;_N</code>. Source input <code>v</code> and converter <code>values.dc.v</code> use pole-to-pole kV. Solved <code>vm_pu * base_kV</code> is already a pole-to-ground magnitude. It takes precedence over a declared source input.</p><table><tr><th style="text-align: right">Julia quantity / choice</th><th style="text-align: right">PSCAD realization</th><th style="text-align: right">Unit / convention</th></tr><tr><td style="text-align: right">Solved <code>busdc.vm * base_kV</code></td><td style="text-align: right">each <code>source_1.Vm</code></td><td style="text-align: right">kV pole-to-ground magnitude</td></tr><tr><td style="text-align: right">Unsolved <code>dc_source</code> input <code>v / 2</code></td><td style="text-align: right">each <code>source_1.Vm</code></td><td style="text-align: right">kV pole-to-ground magnitude from the pole-to-pole input</td></tr><tr><td style="text-align: right">P source</td><td style="text-align: right">positive <code>NA</code> to P bus through ammeter, negative <code>NB</code> to ground</td><td style="text-align: right">station-measured polarity</td></tr><tr><td style="text-align: right">N source</td><td style="text-align: right">positive <code>NA</code> to midpoint ground, negative <code>NB</code> to N bus</td><td style="text-align: right">gives negative N voltage</td></tr><tr><td style="text-align: right">Source options</td><td style="text-align: right"><code>AC=0</code>, <code>Type=6</code>, <code>Cntrl=0</code>, <code>Grnd=0</code>, <code>Tc=source_ramp</code></td><td style="text-align: right">ideal internally controlled DC, ramp in seconds</td></tr><tr><td style="text-align: right">Series differential impedance <code>Z</code></td><td style="text-align: right"><code>Z/2</code> in P path and <code>Z/2</code> in N path</td><td style="text-align: right">halve R and L. Double C</td></tr><tr><td style="text-align: right">Shunt differential impedance <code>Z</code></td><td style="text-align: right"><code>Z/2</code> from each pole to ground</td><td style="text-align: right">same element scaling for series or parallel RLC forms</td></tr><tr><td style="text-align: right"><code>dc_reference=:midpoint_resistors</code></td><td style="text-align: right">two <code>DC_REFERENCE_RESISTANCE=1e7 ohm</code> resistors per bus without a local source midpoint or grounded DC shunt</td><td style="text-align: right">small grounding conductance. Local rule applies even when another bus has a source</td></tr><tr><td style="text-align: right"><code>dc_reference=:none</code></td><td style="text-align: right">no additional resistors</td><td style="text-align: right">preserves a floating midpoint where present</td></tr><tr><td style="text-align: right">Bus probes</td><td style="text-align: right">two scalar <code>voltmetergnd</code> + PGB channels <code>V_&lt;bus&gt;_P</code>, <code>V_&lt;bus&gt;_N</code></td><td style="text-align: right">kV</td></tr><tr><td style="text-align: right">Terminal probes</td><td style="text-align: right">one series ammeter on the P path per nongrounded terminal</td><td style="text-align: right">scalar kA, <code>I_&lt;element&gt;_&lt;port&gt;</code></td></tr></table><p>For <code>dc_source(v = 640)</code>, pole sources use +320/-320 kV before a solved voltage is supplied. Public export always obtains or receives a solved result. A differential impedance <code>Z</code> becomes <code>Z/2</code> in each pole: halve R and L, double C. This applies to series and grounded shunt RLC forms. A 2 ohm branch between 320 and 318 kV poles carries 2 kA and loses 8 MW in total.</p><p>Grounded differential DC shunts require care in power flow: conversion can create an ordinary <code>busdc</code> for <code>:gnd</code> and solve it at nonzero voltage. Validation fixtures explicitly eliminate a zero-voltage reference into ground. Check the solved shunt voltage when comparing power flow with the emitted circuit.</p><h2 id="Signs,-bases-and-reference-frames"><a class="docs-heading-anchor" href="#Signs,-bases-and-reference-frames">Signs, bases and reference frames</a><a id="Signs,-bases-and-reference-frames-1"></a><a class="docs-heading-anchor-permalink" href="#Signs,-bases-and-reference-frames" title="Permalink"></a></h2><p><code>ProbeChannel.orientation</code> is <code>:into</code> for every exported port-current channel. Non-current channels use <code>nothing</code>. Channel names are <code>I_&lt;element&gt;_&lt;port&gt;</code>. Bus voltage channel names remain <code>V_&lt;bus&gt;</code>.</p><table><tr><th style="text-align: left">Component</th><th style="text-align: left">Port</th><th style="text-align: left">Positive current direction</th></tr><tr><td style="text-align: left">AC/DC impedance, overhead line, cable, YY/Dyn11</td><td style="text-align: left"><code>side1</code>, <code>side2</code></td><td style="text-align: left">Inward at each end.</td></tr><tr><td style="text-align: left">Grounded impedance</td><td style="text-align: left">Nongrounded port</td><td style="text-align: left">Inward.</td></tr><tr><td style="text-align: left">AC source, synchronous machine, induction machine</td><td style="text-align: left"><code>ac</code></td><td style="text-align: left">From the bus into the component.</td></tr><tr><td style="text-align: left">DC source</td><td style="text-align: left"><code>dc</code></td><td style="text-align: left">Inward at the positive pole.</td></tr><tr><td style="text-align: left">TLC/MMC</td><td style="text-align: left"><code>ac</code>, <code>dc</code></td><td style="text-align: left">Inward at both ports.</td></tr></table><p>Port powers in <code>ACPortValues</code> and <code>DCPortValues</code> use the same inward sign. A source delivering 900 MW has <code>ac.p = -900</code>. A converter receiving 603 MW from DC and delivering 600 MW to AC has <code>dc.p = 603</code> and <code>ac.p = -600</code>. Y comparisons use the recorded inward current directly. A shunt source&#39;s injection into a network is the negative of its inward current. Read older recordings with their saved orientation metadata. Current magnitudes alone cannot detect reversed polarity. The parity tests map frozen probe names and reverse meter terminals where the former orientation differs.</p><p>AC source <code>Ph = rad2deg(va) + 90</code> converts Julia&#39;s cosine angle to PSCAD&#39;s sine reference. The dq convention is <code>d=cos(theta)</code>, <code>q=-sin(theta)</code>. Balanced input at 0.37 rad measured <code>0.932</code> and <code>-0.362</code> in PSCAD. The measured q sign agrees with Julia. Rotate both voltage and current when changing a port frame. A matrix frame change acts on rows and columns.</p><p>AC DFT peak phasors use kV/kA, so <code>sum(V_k*conj(I_k))/2</code> gives three-phase MW/MVAr. SI admittance and impedance use the peak-to-power conversion directly. Converter AC bases are phase peak. MMC uses <code>vAC_base</code>, <code>2*Sbase/(3*vAC_base)</code> and pole-to-pole <code>vDC_base</code>. Its physical transformer already converts the measured voltage and current to the converter side. Synchronous-machine terminal Y is converted from pu by <code>Sbase/VLL^2</code>.</p><h2 id="Modules,-canvases-and-layout"><a class="docs-heading-anchor" href="#Modules,-canvases-and-layout">Modules, canvases and layout</a><a id="Modules,-canvases-and-layout-1"></a><a class="docs-heading-anchor-permalink" href="#Modules,-canvases-and-layout" title="Permalink"></a></h2><p>Main and each module connect ports through named nodes. Each connecting wire is a straight segment with two vertices. It joins one known port to a label or ground. Ports cannot coincide. Stubs cannot share endpoints or pass through another port or label. Every electrical port, signal input and label requires a stub. Signal names are case-insensitive and require one same-canvas writer. Imports and module outputs write signals. Exports, recorders and module inputs read them. Meter names and machine <code>POut</code>/<code>QOut</code> also write signals.</p><p>Electrical module ports require a wire from their <code>xnode</code> anchors to an internal node label, including when both names match. Empty series paths identify electrical labels without adding a component. Line rows contain geometry and material records without circuit pins.</p><p>Generated names reject PSCAD intrinsic identifiers case-insensitively. Name reservations include network, module and probe identifiers. Saved transform fragments retain parameters, orientations and pin-net partitions while their coordinates and wires are relocated.</p><p>Orient-0 pin offsets below are pixels relative to the component anchor. The saved mirrored or rotated transform instances retain their original orientation.</p><table><tr><th style="text-align: right">Component</th><th style="text-align: right">Orient-0 ports</th><th style="text-align: right">Saved reference under <code>local/</code></th></tr><tr><td style="text-align: right">R, L, C, ammeter</td><td style="text-align: right">electrical <code>(0,0)</code>, <code>(36,0)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:939–950</code>. <code>OHL/DUT_2.pscx:1767–1779</code>. <code>TLC/Simple_2L_VSC_RL.pscx:4317–4337</code> (ammeter and incident wires)</td></tr><tr><td style="text-align: right"><code>source_1</code></td><td style="text-align: right">positive <code>(-36,0)</code>, negative <code>(36,0)</code> when ungrounded. External control <code>(0,36)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:3452–3529</code>, orientation 4 with a grounded negative pole. Source polarity check</td></tr><tr><td style="text-align: right"><code>source_3</code></td><td style="text-align: right">electrical <code>(36,0)</code> with <code>Grnd=1</code></td><td style="text-align: right"><code>OHL/DUT_2.pscx:1594–1688</code>, orientation 3</td></tr><tr><td style="text-align: right"><code>src_ccin_1</code></td><td style="text-align: right">electrical <code>(0,0)</code>, <code>(36,0)</code>. Control <code>(0,36)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:5589–5613</code>, orientation 1</td></tr><tr><td style="text-align: right">breakout</td><td style="text-align: right">common <code>(0,0)</code>, phases <code>(36,-36)</code>, <code>(36,0)</code>, <code>(36,36)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:3383–3529</code>, orientation 4. <code>Cable/DUT_2.pscx:13590</code></td></tr><tr><td style="text-align: right">voltmeter, ground-referenced voltmeter</td><td style="text-align: right"><code>(0,0)</code> and <code>(0,36)</code>. Ground-referenced version only <code>(0,0)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:5618–5630</code>. <code>SG/SG_Project.pscx:2425–2435</code></td></tr><tr><td style="text-align: right"><code>xnode</code></td><td style="text-align: right">electrical <code>(0,0)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:3377–3382,5604–5613</code> and the incident wires</td></tr><tr><td style="text-align: right">transformer</td><td style="text-align: right">electrical <code>(-54,0)</code>, <code>(36,0)</code></td><td style="text-align: right"><code>OHL/DUT_2.pscx:1689–1766</code></td></tr><tr><td style="text-align: right">cable interface</td><td style="text-align: right"><code>(-18,54*(i-1))</code>, in cable order</td><td style="text-align: right"><code>Cable/DUT_2.pscx:1644–1703</code>, orientations 0 and 4</td></tr><tr><td style="text-align: right">synchronous machine</td><td style="text-align: right">electrical <code>(36,0)</code>. Ef <code>(-36,-72)</code>, Tm <code>(0,72)</code>, speed <code>(-36,72)</code>, Vt <code>(36,-72)</code>, Ef0 <code>(-72,-72)</code>, Tm_init <code>(36,72)</code></td><td style="text-align: right"><code>SG/SG_Project.pscx:998–1198</code>, orientation 4. Shared control translation</td></tr><tr><td style="text-align: right">induction machine</td><td style="text-align: right">stator <code>(54,0)</code>, speed input <code>(-54,-36)</code>, speed selector <code>(-54,0)</code>, torque input <code>(-54,36)</code></td><td style="text-align: right">PSCAD 5.1.0 <code>wound_rotor</code> definition, single-line view</td></tr><tr><td style="text-align: right">import and export, constants, time signal</td><td style="text-align: right"><code>(36,0)</code></td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:2084–2106,5923–5929</code>. <code>P2P HVDC/PowerModelsACDC_ACdroop.pscx:13112–13118</code> (<code>const</code>)</td></tr><tr><td style="text-align: right">unary control blocks</td><td style="text-align: right">input <code>(-36,0)</code>, output <code>(36,0)</code></td><td style="text-align: right">control primitives below. <code>SG/SG_Project.pscx:1865–1944,1959–1976,2010–2024</code> (pole, gain, lead-lag)</td></tr><tr><td style="text-align: right">multiplication, division, dot product</td><td style="text-align: right">left <code>(-36,0)</code>, lower <code>(0,36)</code>, output <code>(36,0)</code></td><td style="text-align: right">saved abc/dq canvases, <code>TLC/Simple_2L_VSC_RL.pscx:1851–3234</code></td></tr><tr><td style="text-align: right">sum junction</td><td style="text-align: right">enabled D <code>(-36,0)</code>, F <code>(0,36)</code>, B <code>(0,-36)</code>. Output <code>(36,0)</code></td><td style="text-align: right">same saved abc/dq canvases. <code>SG/SG_Project.pscx:1945–1958</code> (three-input sum)</td></tr></table><p>| merge, tap | saved orientation-4 merge inputs <code>(-18,18*(i-5))</code>, output <code>(0,18*(N-3))</code>. Orientation-0 tap input <code>(0,-18)</code>, output <code>(0,0)</code> | <code>TLC/Simple_2L_VSC_RL.pscx:2164–2185,2214–2235,4498–4517</code> | | pgb | signal <code>(0,0)</code> | <code>TLC/Simple_2L_VSC_RL.pscx:1009</code> and incident wire. Passive and machine output stubs |</p><p>Every canvas, including Main and line definitions, uses sheet <code>size=5</code>. Instance origins and absolute wire vertices must lie in <code>[0,14382]</code> on both axes. Native loading can clamp size-0 objects before growing the sheet and leave wires at their original positions. Explicit module schematic settings also retain <code>orient=1</code> and <code>auto_sequence=1</code>.</p><p><code>BlockGraph</code> lowers in stored order, four rows per column, with columns six grid units apart and rows four apart. Signal stubs are 36 pixels. Two/three-input sums use D/F/B and disable unused inputs. Set <code>definition.module=true</code> before adding blocks with mhi-xml 1.3.0.</p><p>Module input forms require <code>intent=&quot;Input&quot;</code>, <code>dim=&quot;1&quot;</code>, finite bounds, <code>helpmode=&quot;Append&quot;</code>, and <code>cond</code>, <code>help</code>, <code>vis</code> children. The writer uses <code>add_real</code>/<code>add_integer</code>/<code>add_text</code>. <code>Parameter.help_mode</code> writes the correct attribute. Real bounds are ±1e308, integer bounds signed 32-bit, text bounds 0/0. The XML node supplies <code>dim</code> because the creation API has no dimension option. Module symbols use <code>svg viewBox=&quot;-200 -200 200 200&quot; size=&quot;4&quot;</code>. Electrical ports use <code>model=&quot;Natural&quot;</code>, <code>mode=&quot;Electrical&quot;</code>, <code>type=&quot;NonRemovable&quot;</code>. Signal ports use <code>model=&quot;Transfer&quot;</code>, input or output mode, and their signal type. Ports contain <code>true</code> character data (CDATA) and <code>internal=&quot;false&quot;</code>.</p><p>Declare one schematic import for each input parameter using <code>master:import</code>, including parameters used only as block coefficients. Coefficient-only imports may be unwired. Connected references such as AVR <code>vref</code> and governor <code>Tm0</code> use the import output. <code>Const</code> accepts numeric literals. Block parameters accept literals or plain form names. Compute products, ratios and initial values in Julia. Electrical component parameters inside modules must be finite SI literals.</p><p>Probed shunts use <code>bus -&gt; element -&gt; meter -&gt; ground</code>. Parallel shunts share a return meter. Consecutive ideal meters on an isolated floating YY secondary can cause a native zero diagonal. Moving the load meter to its ground return reproduced the reference load current <code>0.215 kA</code> without changing passive parameters. The structural check follows galvanic islands through module ports and paired interfaces, excluding voltage probes as conducting paths.</p><p><code>test/pscad/topology.jl</code> compares serialized electrical graphs with independent reference graphs. It retains ordered pins, component, material and fitting parameters and module connections, while ignoring coordinates, IDs and internal label spelling. Isomorphic cable interfaces are matched. Nets require two attached ports unless grounded or carrying a voltage probe. Only listed shunt-meter moves are accepted. Unlisted moves and meter reversals fail.</p><h2 id="Synchronous-machine-realization"><a class="docs-heading-anchor" href="#Synchronous-machine-realization">Synchronous-machine realization</a><a id="Synchronous-machine-realization-1"></a><a class="docs-heading-anchor-permalink" href="#Synchronous-machine-realization" title="Permalink"></a></h2><p>The machine uses <code>sm_equivalent_circuit</code>. Reactances use per unit. The external branch is <code>R=rt*Zbase</code>, <code>L=lt*Zbase/ωn</code>, <code>Zbase=Vᵃᶜ_base^2/S_base</code>. The branch represents impedance on the same voltage base. Machine <code>VT</code>/<code>Pheta</code> refer to the terminal before rt/lt, with angle plus π/2. <code>P0</code>/<code>Q0</code> come from solved generator power. External current corresponds to the receiving end of the internal branch.</p><table><tr><th style="text-align: right">Machine fields</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right"><code>Rs1</code>, <code>XS1</code>, <code>XMD0</code>, <code>R2D</code>, <code>X2D</code>, <code>R3D</code>, <code>X3D</code>, <code>X230</code>, <code>XMQ</code>, <code>R2Q</code>, <code>X2Q</code>, <code>R3Q</code>, <code>X3Q</code>, <code>X231</code></td><td style="text-align: right">Native equivalent-circuit parameters</td></tr><tr><td style="text-align: right"><code>Name</code>, <code>Cnfg</code>, <code>Nqaxw</code>, <code>IorMVA</code>, <code>MVA</code>, <code>VolTyp</code>, <code>VbaseLL</code></td><td style="text-align: right">Identity, configuration and LL RMS base</td></tr><tr><td style="text-align: right"><code>View</code>, <code>Neut</code>, <code>MM</code>, <code>MSat</code>, <code>icTyp</code>, <code>OMO</code>, <code>H</code>, <code>D</code></td><td style="text-align: right">Single-line view, neutral, saturation and mechanical settings</td></tr><tr><td style="text-align: right"><code>Ri=1e6 pu</code></td><td style="text-align: right">Approximately 0.001 MW iron loss at 1 pu on 1000 MVA. Julia has no iron-loss branch</td></tr><tr><td style="text-align: right"><code>VT</code>, <code>Pheta</code>, <code>P0</code>, <code>Q0</code>, <code>Trmpv</code>, <code>Sysfl</code>, <code>Ptcon</code></td><td style="text-align: right">Initialization and transfer settings</td></tr><tr><td style="text-align: right"><code>machsw</code>, <code>Enab</code>, <code>Igov</code>, <code>Iexc</code>, <code>Ospd</code>, <code>Term=1</code>, <code>Ts=0 s</code></td><td style="text-align: right">Scalar terminal voltage and external control interface</td></tr><tr><td style="text-align: right"><code>InGov</code>, <code>InExc</code>, <code>PQscl</code>, <code>POut</code>, <code>QOut</code></td><td style="text-align: right">Control inputs and power outputs in pu on the machine base</td></tr><tr><td style="text-align: right"><code>Icsp=Icmp=0</code></td><td style="text-align: right">Preserve solved source phase without automatic power correction</td></tr></table><p>The AVR applies <code>1/(1+s*T_R)</code>, <code>vref-v_f</code>, <code>(1+s*T_C)/(1+s*T_B)</code>, <code>K_A/(1+s*T_A)</code> and field-voltage conversion. <code>Ts=0</code> avoids adding a second measurement pole. The governor applies <code>1-speed</code>, <code>1/(1+s*T_w)</code>, <code>1/R</code>, <code>+Tm0</code>, <code>1/(1+s*T_G)</code> and the cascaded chest, reheater and crossover poles. Weighted high-pressure, intermediate-pressure and low-pressure turbine torques sum to <code>Tm</code>. There are no controller limits because the Julia controllers have none.</p><p>The machine core computes its equilibrium from the solved generator terminal P/Q and voltage. Current is positive generation and all quantities below use the machine&#39;s three-phase MVA and line-to-line RMS voltage bases:</p><p class="math-container">\[V_t = V_{bus} + (r_t + j l_t) I, \qquad
S_t = V_t I^* = p_{pf} + j q_{pf},\]</p><p class="math-container">\[T_{m0} = p_{pf} + R_a |I_{pf}|^2, \qquad
v_{ref} = |V_{t,pf}| + E_{f,pf}/K_A, \qquad
E_{f,pf} = L_{ad} i_{df} = L_{ad} v_{df}/R_{fd}.\]</p><p>Only the armature loss is added to terminal power. The external <code>rt</code> loss is already between the generator terminal and the public bus. The turbine fractions are assumed to sum to one. Solved <code>values.ac.p</code> and <code>values.ac.q</code> contain inward terminal powers. Generation in the equations above uses their negatives. <code>values.ac.v</code> and <code>values.ac.theta</code> describe the receiving-bus voltage. The core reconstructs terminal phasors using the high-voltage solution of that branch, then sets initial values for rotor angle, stator and field currents, speed, governor, turbine and AVR states from the same point. Damper currents and speed error start at zero. The nonlinear solver&#39;s existing iteration limit and tolerances are unchanged.</p><p>These references remain fixed during linearization. With incomplete operating values with unknown reactive power, <code>Tm0=-values.ac.p/S_base</code> and configured <code>AVRSM.v_ref</code> remain in use. The configured field itself is unchanged by the effective reference conversion.</p><p><code>SM_AVR_FIELD_VOLTAGE_SCALE=1.0</code>: Julia&#39;s <code>v_df=K_A*y*Rf_d/La_d</code> and open-circuit terminal voltage <code>La_d*v_df/Rf_d</code> give PSCAD <code>Ef=K_A*y</code>. The machine transfers from source mode at 0.5 s and to mechanical control at 1.0 s through <code>time-sig</code>/<code>compare</code> blocks (<code>OL=0</code>, <code>OH=1</code>, <code>INTR=0</code>, <code>conv=1</code>).</p><p>AVR feedback uses network terminal voltage measured before rt/lt: <code>&lt;e&gt;_Vt_meas = sqrt((2/3)*(va^2+vb^2+vc^2))/(Vac_base,LL*sqrt(2)/sqrt(3))</code>. The machine&#39;s internal <code>&lt;e&gt;_Vt</code> remains diagnostic: it measured about <code>5e-4 pu</code> high from the interface between control and electrical calculations. The AVR filter starts at solved <code>Vt0</code>. Internal P/Q outputs also contain step-dependent discrepancies. Compare public-bus phasors and reconstructed terminal voltage.</p><h2 id="Induction-machine-fields"><a class="docs-heading-anchor" href="#Induction-machine-fields">Induction-machine fields</a><a id="Induction-machine-fields-1"></a><a class="docs-heading-anchor-permalink" href="#Induction-machine-fields" title="Permalink"></a></h2><p>The induction machine uses <code>master:wound_rotor</code> with a closed rotor circuit, grounded stator neutral and linear magnetizing and leakage inductances. The power base is three-phase MVA. The voltage base is line-to-line RMS kV. The frequency base is electrical rad/s. The field values follow the PSCAD 5.1.0 component definition and the validated <code>IM.pscx</code> instance.</p><table><tr><th style="text-align: right">Machine field</th><th style="text-align: right">Julia value or selected setting</th><th style="text-align: right">Effect</th></tr><tr><td style="text-align: right"><code>Name</code></td><td style="text-align: right">Component name</td><td style="text-align: right">Identification</td></tr><tr><td style="text-align: right"><code>Pbase</code></td><td style="text-align: right"><code>bases(model).S</code> MVA</td><td style="text-align: right">Rated power</td></tr><tr><td style="text-align: right"><code>Vbase</code></td><td style="text-align: right"><code>model.Vac_base</code> kV</td><td style="text-align: right">Line-to-line RMS base in single-line view</td></tr><tr><td style="text-align: right"><code>OMEG</code></td><td style="text-align: right"><code>bases(model).omega</code> rad/s</td><td style="text-align: right">Base angular frequency</td></tr><tr><td style="text-align: right"><code>TRN</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right">Stator/rotor turns ratio retained from the reference instance</td></tr><tr><td style="text-align: right"><code>J</code></td><td style="text-align: right"><code>2*mech.H</code> s</td><td style="text-align: right">Angular inertia coefficient</td></tr><tr><td style="text-align: right"><code>D</code></td><td style="text-align: right"><code>0</code> pu</td><td style="text-align: right">Zero mechanical damping</td></tr><tr><td style="text-align: right"><code>View</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right">Single-line display and three-phase stator terminal</td></tr><tr><td style="text-align: right"><code>ERC</code></td><td style="text-align: right"><code>0</code></td><td style="text-align: right">Closed rotor circuit</td></tr><tr><td style="text-align: right"><code>MM</code></td><td style="text-align: right"><code>0</code></td><td style="text-align: right">External speed selector and load torque input</td></tr><tr><td style="text-align: right"><code>SNP</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right">Grounded stator neutral</td></tr><tr><td style="text-align: right"><code>Cage</code></td><td style="text-align: right"><code>0</code></td><td style="text-align: right">Zero squirrel cages</td></tr><tr><td style="text-align: right"><code>NCW</code></td><td style="text-align: right"><code>1</code></td><td style="text-align: right">Inactive because the cage count is <code>NCW*Cage=0</code></td></tr><tr><td style="text-align: right"><code>Msat</code>, <code>Lsat</code></td><td style="text-align: right"><code>0</code>, <code>0</code></td><td style="text-align: right">Linear magnetizing and leakage inductances</td></tr><tr><td style="text-align: right"><code>R1</code></td><td style="text-align: right"><code>elec.r_s+elec.rt</code> pu</td><td style="text-align: right">Stator series resistance</td></tr><tr><td style="text-align: right"><code>R2</code></td><td style="text-align: right"><code>elec.r_r</code> pu</td><td style="text-align: right">Wound rotor resistance</td></tr><tr><td style="text-align: right"><code>R3</code>, <code>R4</code>, <code>R5</code></td><td style="text-align: right"><code>0.298</code>, <code>0.018</code>, <code>0.018</code> pu</td><td style="text-align: right">Inactive cage resistances</td></tr><tr><td style="text-align: right"><code>Xmd</code></td><td style="text-align: right"><code>elec.l_m</code> pu</td><td style="text-align: right">Magnetizing inductance</td></tr><tr><td style="text-align: right"><code>Xa</code></td><td style="text-align: right"><code>elec.l_sl+elec.lt</code> pu</td><td style="text-align: right">Series leakage inductance of the stator</td></tr><tr><td style="text-align: right"><code>Xkd1</code></td><td style="text-align: right"><code>elec.l_rl</code> pu</td><td style="text-align: right">Leakage inductance of the wound rotor</td></tr><tr><td style="text-align: right"><code>Xkd2</code>, <code>Xkd3</code>, <code>Xkd4</code></td><td style="text-align: right"><code>0.05</code> pu each</td><td style="text-align: right">Inactive cage leakage inductances</td></tr><tr><td style="text-align: right"><code>Xkd12</code>, <code>Xkd13</code>, <code>Xkd14</code>, <code>Xkd23</code>, <code>Xkd24</code>, <code>Xkd34</code></td><td style="text-align: right"><code>0.02</code> pu each</td><td style="text-align: right">Inactive mutual cage inductances</td></tr><tr><td style="text-align: right"><code>I1M</code>, <code>V1M</code></td><td style="text-align: right"><code>0</code>, <code>0</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I2M</code>, <code>V2M</code></td><td style="text-align: right"><code>0.5</code>, <code>0.5</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I3M</code>, <code>V3M</code></td><td style="text-align: right"><code>0.8</code>, <code>0.79</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I4M</code>, <code>V4M</code></td><td style="text-align: right"><code>1</code>, <code>0.947</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I5M</code>, <code>V5M</code></td><td style="text-align: right"><code>1.2</code>, <code>1.076</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I6M</code>, <code>V6M</code></td><td style="text-align: right"><code>1.5</code>, <code>1.2</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I7M</code>, <code>V7M</code></td><td style="text-align: right"><code>1.8</code>, <code>1.26</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I8M</code>, <code>V8M</code></td><td style="text-align: right"><code>2.2</code>, <code>1.32</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I9M</code>, <code>V9M</code></td><td style="text-align: right"><code>3.2</code>, <code>1.42</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I10M</code>, <code>V10M</code></td><td style="text-align: right"><code>4.2</code>, <code>1.5</code> pu</td><td style="text-align: right">Inactive magnetizing curve point</td></tr><tr><td style="text-align: right"><code>I1</code>, <code>V1</code></td><td style="text-align: right"><code>0</code>, <code>0</code> pu</td><td style="text-align: right">Inactive leakage curve point</td></tr><tr><td style="text-align: right"><code>I2</code>, <code>V2</code></td><td style="text-align: right"><code>1.196</code>, <code>0.286</code> pu</td><td style="text-align: right">Inactive leakage curve point</td></tr><tr><td style="text-align: right"><code>I3</code>, <code>V3</code></td><td style="text-align: right"><code>1.82</code>, <code>0.4</code> pu</td><td style="text-align: right">Inactive leakage curve point</td></tr><tr><td style="text-align: right"><code>I4</code>, <code>V4</code></td><td style="text-align: right"><code>2.861</code>, <code>0.564</code> pu</td><td style="text-align: right">Inactive leakage curve point</td></tr><tr><td style="text-align: right"><code>I5</code>, <code>V5</code></td><td style="text-align: right"><code>5.882</code>, <code>0.981</code> pu</td><td style="text-align: right">Inactive leakage curve point</td></tr><tr><td style="text-align: right"><code>I6</code>, <code>V6</code>, <code>I7</code>, <code>V7</code>, <code>I8</code>, <code>V8</code>, <code>I9</code>, <code>V9</code>, <code>I10</code>, <code>V10</code></td><td style="text-align: right"><code>-1</code> pu each</td><td style="text-align: right">Inactive leakage curve points</td></tr><tr><td style="text-align: right"><code>NpntsM</code>, <code>NpntsL</code></td><td style="text-align: right"><code>10</code>, <code>10</code></td><td style="text-align: right">Inactive curve lengths with saturation disabled</td></tr><tr><td style="text-align: right"><code>MSF</code>, <code>LSF</code></td><td style="text-align: right">Empty</td><td style="text-align: right">Unrecorded saturation factor outputs</td></tr><tr><td style="text-align: right"><code>Spd</code></td><td style="text-align: right"><code>&lt;e&gt;_speed</code> pu</td><td style="text-align: right">Mechanical speed output</td></tr><tr><td style="text-align: right"><code>Tel</code></td><td style="text-align: right"><code>&lt;e&gt;_Te</code> pu</td><td style="text-align: right">Diagnostic electrical torque output</td></tr><tr><td style="text-align: right"><code>TmOp</code></td><td style="text-align: right"><code>&lt;e&gt;_Tm</code> pu</td><td style="text-align: right">Diagnostic mechanical torque output</td></tr><tr><td style="text-align: right"><code>ThetaR</code></td><td style="text-align: right">Empty</td><td style="text-align: right">Unrecorded rotor position output in rad</td></tr><tr><td style="text-align: right"><code>Vwdg</code></td><td style="text-align: right"><code>0.3983</code> kV</td><td style="text-align: right">Inactive winding voltage with <code>View=1</code></td></tr></table><p>The script sets the cage coefficients to zero and substitutes linear curves with <code>Msat=Lsat=0</code>. It passes <code>TRN</code> to the compiled machine routine with <code>ERC=0</code>. The effect inside that routine remains unknown. The exporter retains the reference value <code>1</code>.</p><p>Julia uses the inverse-Γ coefficients <code>l_r=l_m+l_rl</code>, <code>l_M=l_m^2/l_r</code>, <code>l_σ=l_m+l_sl+lt-l_M</code> and <code>r_R=(l_m/l_r)^2*r_r</code>. The native component receives the original winding parameters. <code>R2</code> is <code>r_r</code>, before the inverse-Γ conversion. The stator sums include <code>rt</code> and <code>lt</code> on the same machine base.</p><p>Julia power flow uses <code>r_s+rt</code> and <code>l_sl+lt</code> for the stator series impedance. The state equations omit <code>p_f</code>. Speed and torque have no extra pole factor.</p><p>Power flow scales <code>T_0</code>, the initial air-gap power and the power limits by the ratio of the machine power base to the network power base.</p><p>The load module computes</p><p class="math-container">\[T_m = T_0(A\omega_r^m+B\omega_r+C),\qquad
\dot\omega_r = (T_e-T_m)/(2H).\]</p><table><tr><th style="text-align: right">Julia field</th><th style="text-align: right">Control blocks</th></tr><tr><td style="text-align: right"><code>T_0</code></td><td style="text-align: right">Final gain with <code>G=T_0</code></td></tr><tr><td style="text-align: right"><code>A</code></td><td style="text-align: right">Gain with <code>G=A</code> after the integer power</td></tr><tr><td style="text-align: right"><code>B</code></td><td style="text-align: right">Gain with <code>G=B</code> on speed</td></tr><tr><td style="text-align: right"><code>C</code></td><td style="text-align: right">Parameter import for the constant term</td></tr><tr><td style="text-align: right"><code>m</code></td><td style="text-align: right">Products, squares and a reciprocal construct <code>ω_r^m</code></td></tr></table><p>Integer powers use products, squares and a reciprocal for negative exponents. The module imports <code>T_0</code>, <code>A</code>, <code>B</code> and <code>C</code>. The reference feeds <code>0.9</code> pu directly to <code>TMI</code>. Its separate base calculations end at the unused <code>Tau_base</code>. <code>TmOp</code> names an output. <code>IM_custom.pscx</code> contains an unfinished inverse-Γ calculation with disconnected integrators and gains.</p><p>The speed command starts at Julia&#39;s solved <code>ω_r</code>. The reference start-up uses <code>time-sig</code> and <code>compare</code> with <code>X=0.2</code>, <code>OL=1</code>, <code>OH=0</code>, <code>INTR=0</code>, <code>conv=0</code>. The export uses <code>conv=1</code> to supply the integer input <code>SW</code> with the same levels. It imposes speed until 0.2 s and then applies the load torque law. The form lacks fields for rotor-flux and winding-current initial values. Those states settle during start-up. The load torque starts at its value at the imposed speed.</p><p>Named node and data labels connect every port through separate stubs.</p><p>The branch current points from the bus into the motor. Terminal P/Q use that current and the bus voltage phasors, with error divided by <code>S_base</code> and tolerance <code>0.01</code>. Mean speed uses Julia&#39;s equilibrium speed and absolute tolerance <code>1e-3</code> pu. Electrical and mechanical torque outputs are diagnostic.</p><h2 id="Converter-controls"><a class="docs-heading-anchor" href="#Converter-controls">Converter controls</a><a id="Converter-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Converter-controls" title="Permalink"></a></h2><p>TLC exports shared abc/dq transforms, MEAS, PLL, active and reactive control, OCC and MOD inside <code>VSC_&lt;element&gt;</code>. Electrical ports are <code>AC</code> (dimension 3), <code>DC_P</code>, <code>DC_N</code>. Scalar outputs are <code>P_ac_f</code>, <code>Q_ac_f</code>, <code>v_dc_f</code>, <code>omega_c</code>, <code>theta_c</code>. MMC reuses the measurement and outer-control and current-control generators with its Δ control objects and physical six-arm plant.</p><h3 id="Control-primitives"><a class="docs-heading-anchor" href="#Control-primitives">Control primitives</a><a id="Control-primitives-1"></a><a class="docs-heading-anchor-permalink" href="#Control-primitives" title="Permalink"></a></h3><table><tr><th style="text-align: right">Intermediate representation / circuit operation</th><th style="text-align: right">PSCAD mapping</th><th style="text-align: right">Saved source</th></tr><tr><td style="text-align: right">Integrator</td><td style="text-align: right"><code>integral</code>: <code>T</code>, <code>Yo</code>, <code>YLo</code>, <code>YHi</code>, <code>Extrn=0</code>, <code>Reset=0</code>, <code>Mthd=0</code>. Explicit input gain for Ki</td><td style="text-align: right"><code>TLC/Simple_2L_VSC_RL.pscx:3530–3545</code></td></tr><tr><td style="text-align: right">Multiplication / division</td><td style="text-align: right"><code>mult</code> / <code>div</code>: <code>Dim=1</code>, <code>DPath=1</code>. Left input and lower input</td><td style="text-align: right">same file, <code>3001–3007</code> / <code>2100–2106</code></td></tr><tr><td style="text-align: right">Sine / cosine</td><td style="text-align: right"><code>trig</code>: <code>Type=1/2</code>, <code>Mode=0</code>, <code>Dim=1</code></td><td style="text-align: right">same file, <code>2113–2122</code>, <code>2190–2198</code>. Copied transform wiring</td></tr><tr><td style="text-align: right">Square / square root</td><td style="text-align: right"><code>square</code> / <code>sqrt</code>: <code>Dim=1</code>, <code>DPath=1</code></td><td style="text-align: right">same file, <code>1210–1217</code> / <code>1223–1230</code></td></tr><tr><td style="text-align: right">First-order filter / support lag</td><td style="text-align: right">Existing <code>realpole</code> translation with <code>G</code>, <code>T</code>, <code>YO</code>, <code>Limit=0</code>, <code>Reset=2</code>, <code>Dim=1</code></td><td style="text-align: right">same file, <code>3798–3816</code>. Shared control translation</td></tr><tr><td style="text-align: right">Second-order filter section</td><td style="text-align: right">Paired <code>integral</code> blocks: <code>y&#39;&#39; = W2*(u-y) - D*y&#39;</code>, with precomputed <code>W2=ωc²/b</code>, <code>D=a*ωc/b</code></td><td style="text-align: right">integral above, shared gain and sum fields. Coefficient implementation <code>converter/common/kernels/filter.jl</code></td></tr><tr><td style="text-align: right">Exact delay</td><td style="text-align: right"><code>tdelay</code>: <code>T</code>, <code>N=ceil(T/time_step)+1</code>, <code>Intp=0</code>, <code>Dim=1</code>, <code>Init=1</code>, <code>X0</code></td><td style="text-align: right">same file, <code>5037–5050</code>. Initialized history</td></tr><tr><td style="text-align: right">Ordered scalar merge</td><td style="text-align: right"><code>datamerge</code>, orientation 4: <code>N=2/3</code>, <code>Type=2</code>, <code>Disp=1</code>, <code>View=0</code>, <code>Dim1…DimN=1</code></td><td style="text-align: right">same file, <code>2164–2185</code>, <code>2214–2235</code></td></tr><tr><td style="text-align: right">Array entry</td><td style="text-align: right"><code>datatap</code>, orientation 0: <code>Index</code>, <code>Dim=1</code>, <code>Type=2</code>, <code>Style=0</code>, <code>Disp=1</code></td><td style="text-align: right">same file, <code>4498–4517</code></td></tr><tr><td style="text-align: right">abc/dq and inverse</td><td style="text-align: right">Copies of <code>abc2dq_1</code> / <code>dq2abc</code>, <code>Xb=1</code>, <code>qaxis=1</code>. Their original import and export, trig, dot-product, merge and wire structure</td><td style="text-align: right">same file, definitions starting at <code>2457</code> / <code>1851</code></td></tr><tr><td style="text-align: right">Phase-voltage commands</td><td style="text-align: right"><code>source_1</code>, orientation 4, <code>Type=6</code>, <code>Grnd=1</code>, <code>Spec=0</code>, <code>Cntrl=1</code>, <code>AC=0</code>, <code>Tc=0</code>. Separate per-phase R/L</td><td style="text-align: right">same file, <code>3452–3529</code>. Resistor/inductor fields <code>939–950</code>, breakout <code>3383–3388</code></td></tr><tr><td style="text-align: right">DC current balance</td><td style="text-align: right"><code>src_ccin_1</code>, orientation 1, <code>Cntrl=1</code>, <code>Tc=0</code>. Phase voltage and current products summed and divided by measured pole-to-pole voltage</td><td style="text-align: right">same file, <code>5589–5630</code>. <code>xnode</code> binds electrical module ports</td></tr></table><p>Butterworth coefficients come from <code>BUTTERWORTH_TABLE</code>. A section <code>(a,0)</code> becomes <code>1/(1+s*a/ωc)</code>. <code>(a,b)</code> becomes <code>(ωc²/b)/(s²+(a*ωc/b)*s+ωc²/b)</code>. Explicit second-order states permit output and derivative initialization. Unsupported filter families or control types raise an error with the element name and concrete type. Saved fragments in <code>test/pscad/fixtures/</code> retain the component fields, pins and orientations.</p><h3 id="Measurements,-PLL-and-outer-control"><a class="docs-heading-anchor" href="#Measurements,-PLL-and-outer-control">Measurements, PLL and outer control</a><a id="Measurements,-PLL-and-outer-control-1"></a><a class="docs-heading-anchor-permalink" href="#Measurements,-PLL-and-outer-control" title="Permalink"></a></h3><p>MEAS filters controller-frame voltage and current before multiplying them: <code>Q_ac = -v_q*i_d + v_d*i_q</code>. The TLC supplies zero <code>i_dc</code> to its measurement block. Its electrical current source separately implements physical DC balance.</p><p>PLL uses <code>dξ_pll/dt=-Ki*v_pll</code>, <code>Δω=-Kp*v_pll+ξ_pll</code>, <code>dΔθ_pll/dt=ωbase*Δω</code>. The EMT angle is <code>ωbase*t+Δθ_pll</code>. OCC includes voltage feedforward and <code>+Lpu*omega_c*i_q_f</code> / <code>-Lpu*omega_c*i_d_f</code>, or the configured constant-frequency factor. MMC inductance is <code>Lₑ=(L_arm/2+Lr)/L_AC_base</code>, obtained from <code>elec_inductance(elec, bases(model))</code>.</p><table><tr><th style="text-align: right">Control</th><th style="text-align: right">Generated equation / initialization</th><th style="text-align: right">Saved evidence</th></tr><tr><td style="text-align: right">Vdc</td><td style="text-align: right"><code>e=vdc_ref-v_dc_f</code>, <code>i_d_ref=-(Kp*e+ξ_v_dc)</code>, <code>ξ&#39;=Ki*e</code>. VDCCTRL integral starts at converged <code>ξ_v_dc</code></td><td style="text-align: right"><code>local/GFL-MMC/DVC-Mode/GFL_MMC_Validation.pscx:2020–2045</code> (5/15 gains, 800 kV). Shared split PI and negation</td></tr><tr><td style="text-align: right">P-f</td><td style="text-align: right"><code>ξ_f&#39;=ωc*(-Kω*(omega_c-1)-ξ_f)</code>, <code>P_eff=p_ac_ref+ξ_f</code>. Lag starts at converged <code>ξ_f_supp</code> and P PI at <code>ξ_P_ac</code></td><td style="text-align: right"><code>local/TLC/Simple_2L_VSC_RL.pscx:876–877</code>: <code>kp_f=5</code>, <code>tau_f=0.5 s</code>. Current API <code>Kω=5</code>, <code>ωc=2 rad/s</code></td></tr><tr><td style="text-align: right">Q-V</td><td style="text-align: right"><code>ξ_v&#39;=ωc*(K*(v_ac_ref-hypot(vG_d_f,vG_q_f))-ξ_v)</code>, <code>Q_eff=q_ac_ref+ξ_v</code>. Lag starts at <code>ξ_vac_supp</code>, Q PI at <code>ξ_Q_ac</code></td><td style="text-align: right"><code>local/GFL-MMC/Q-V_Droop/GFL_MMC_Validation.pscx:11992–11998</code>: <code>Kd=20</code>, <code>wf=100</code>. Shared <code>realpole</code> fields and pins</td></tr><tr><td style="text-align: right">VAC</td><td style="text-align: right"><code>e=v_ac_ref-hypot(vG_d_f,vG_q_f)</code>, <code>i_q_ref=Kp*e+ξ_v_ac</code>, <code>ξ&#39;=Ki*e</code>. PI starts at converged <code>ξ_v_ac</code></td><td style="text-align: right"><code>local/GFL-MMC/VAC_Control/GFL_MMC_Validation.pscx:8025–8215</code> (split PI), <code>11936–11941</code> (0/100 gains). Shared square and square-root primitives</td></tr></table><p>Q-V and VAC references use <code>terminal_pu.v_ac*voltage_filter_ratio(model)</code>: <code>turnsRatio</code> for MMC, 1 for TLC. Measured quantities and references use the same transformer side. VAC equilibrium replaces the <code>ξ_v_ac</code> residual with <code>terminal_pu.q_ac-y.meas.Q_ac_f</code>. Normal dynamics retain the voltage PI. Q-V already determines Q through its support equation. Grid-following MMC VAC and Q-V select <code>type_ac=2</code>. VAC has <code>acq_droop=0</code>, Q-V has <code>acq_droop=1</code> with <code>kq_droop=K*Sbase/(global_dict[&quot;S&quot;]*1e-6)</code>.</p><h3 id="Grid-forming-differential-control"><a class="docs-heading-anchor" href="#Grid-forming-differential-control">Grid-forming differential control</a><a id="Grid-forming-differential-control-1"></a><a class="docs-heading-anchor-permalink" href="#Grid-forming-differential-control" title="Permalink"></a></h3><p><code>ΔdqControlGFM</code> exports the current Julia sequence: reactive outer control, <code>CCVI</code>, then the existing OCC. <code>VSEWithDamping</code> reuses the shared PLL generator. Its voltage is rotated by <code>Δθ_pll-Δθ_VSM</code> before the embedded PLL filter. The VSM implements <code>ω_VSM&#39;=(p_ac_ref-P_ac_f-K_d*(ω_VSM-ω_PLL)-K_ω*(ω_VSM-ω_ref))/(2H)</code>. Its EMT angle integrates <code>ωbase*ω_VSM</code>. Subtracting the nominal angle gives the Julia relative angle with derivative <code>ωbase*(ω_VSM-1)</code>. <code>omega_c</code> is the VSM frequency. PLL outputs use separate local nets.</p><p>CCVI filters both measured voltage axes and sets <code>e_d=V_d_ref+q_ctrl_ref-v_d</code>, <code>e_q=V_q_ref-v_q</code>. Its current references are <code>i_d=(R_v*e_d-ω_c*L_v*e_q)/(R_v²+(ω_c*L_v)²)</code> and <code>i_q=(R_v*e_q+ω_c*L_v*e_d)/(R_v²+(ω_c*L_v)²)</code>, exactly as <code>inner_voltage.jl</code>. The reactive generator&#39;s output is connected as a voltage correction before CCVI. Its two current outputs supply OCC.</p><p>Solved filter outputs and derivatives initialize the exported Butterworth realization. The saved voltage-feedforward project supplies primitive examples, while the generated CCVI/OCC sequence follows the Julia equations.</p><h3 id="MMC-arms,-total-energy-and-circulating-current"><a class="docs-heading-anchor" href="#MMC-arms,-total-energy-and-circulating-current">MMC arms, total energy and circulating current</a><a id="MMC-arms,-total-energy-and-circulating-current-1"></a><a class="docs-heading-anchor-permalink" href="#MMC-arms,-total-energy-and-circulating-current" title="Permalink"></a></h3><p>Each arm contains a controlled source, <code>L_arm</code>, <code>R_arm</code>, a current meter and capacitor integrator: <code>dv_Ctot/dt=(N/C_SM)*m_arm*i_arm</code>, <code>v_arm=m_arm*v_Ctot</code>. Positive current charges the capacitor. The kA/kV scaling is direct. Arm sources and capacitor integrators are on the parent canvas.</p><p>TEC uses six-arm energy <code>sum(v_Ctot.^2)/(6*vDC_base^2)</code>. Its cycle mean is the current harmonic model&#39;s <code>(vCΔ_d²+vCΔ_q²+vCΔ_Zd²+vCΔ_Zq²+vCΣ_d²+vCΣ_q²+2vCΣ_z²)/2</code> (<code>MMC/energy.jl:19–28</code>). The physical arm plant retains a 6ω energy ripple from the triplen pair. The measured energy retains that ripple. TEC&#39;s PI output plus <code>P_ac_f</code>, divided by <code>3*v_dc_f</code> after startup release, sets the zero-sequence current reference. ZSCC subtracts its PI output from <code>v_dc_f/2</code>.</p><p>CCSC transforms the circulating-current pair with the <code>-2θ</code> rotation and emits <code>vMS_d_ref = -PI(-iS_d)+2*Larm*iS_q</code> and <code>vMS_q_ref = -PI(-iS_q)-2*Larm*iS_d</code>, where Larm and currents use the DC bases. These are the current equations in <code>MMC/inner_current.jl:31–49</code>, with ZSCC at 53–61. The Δ loops are the shared current-API outer P/Q and inner PI loops. <code>MMC/MMC.jl:141–153</code> supplies their composition.</p><p>Uncompensated modulation maps Δ references back to the grid frame at <code>theta_rel</code> and Σ references at <code>-2*theta_rel</code>. After startup release, its grid-coordinate commands are <code>mΔ=-2*baseConv1*vMΔ_ref/v_dc_f</code>, <code>mΣ=2*vMΣ_ref/v_dc_f</code> and <code>mΣz=2*vMS_z_ref/v_dc_f</code> (<code>MMC/modulation.jl:43–71</code>). Physical arm insertion indices are upper <code>(mΣ_abc+mΣz+mΔ_abc)/2</code> and lower <code>(mΣ_abc+mΣz-mΔ_abc)/2</code>. Julia&#39;s negative Δ normalization produces the specified physical voltage assembly <code>vMu=vMS-vMD</code>, <code>vMl=vMS+vMD</code>.</p><p>Uncompensated modulation uses five scalar transport channels: two Δ, two Σ and one zero-sequence channel. <code>phase_compensated_dq</code> applies +ωbase delay rotation for Δ, -2ωbase for Σ and none for zero sequence. The residual-delay calculation below supplies the realized delay and matching initial history values. Exact transport and Padé responses differ away from steady state.</p><p>Initial arm capacitor voltages reconstruct the solved harmonic coordinates at nominal grid angle zero: Σ is <code>vCΣ_z + vCΣ_d*cos(-2θ) + vCΣ_q*sin(-2θ)</code>, Δ is <code>vCΔ_d*cos(θ)+vCΔ_q*sin(θ)+vCΔ_Zd*cos(3θ)+vCΔ_Zq*sin(3θ)</code>. Upper and lower totals are <code>(Σ±Δ)*vDC_base</code>. Control PI, filter and delay initial values come from <code>converter_equilibrium</code>, from the converged state. The 0.2 s DC-divisor hold protects measured-DC divisions while feedback remains live.</p><p>Disabled total-energy control supplies zero <code>iΣ_z_ref</code>. Disabled zero-sequence current control removes its PI correction while retaining live <code>v_dc_f/2</code>. Disabled circulating-current suppression supplies zero d/q commands. Disabled controls retain their zero contribution.</p><h3 id="Leg-energy-control-and-compensated-modulation"><a class="docs-heading-anchor" href="#Leg-energy-control-and-compensated-modulation">Leg-energy control and compensated modulation</a><a id="Leg-energy-control-and-compensated-modulation-1"></a><a class="docs-heading-anchor-permalink" href="#Leg-energy-control-and-compensated-modulation" title="Permalink"></a></h3><p><code>ΣdqzControlLEC</code> exports <code>ΣEnergyControl</code>, <code>ΔEnergyControl</code> and <code>CirculatingCurrentControl</code> in their Julia sequence (<code>MMC/MMC.jl:128–136</code>). The live energies are <code>(vu²+vl²)/vDC_base²</code> and <code>(vl²-vu²)/vDC_base²</code>. Their projections give Julia&#39;s <code>2wΣ</code> and <code>-2wΔ</code> (<code>src/Network/Components/converter/MMC/energy.jl:67–151</code>). Σ d/q use <code>-2*ωbase*t</code>. Δ d/q use <code>ωbase*t</code>. The scalar Δ zero sequence is lifted into the triplen pair by twice its product with <code>cos(3*ωbase*t)</code> and <code>sin(3*ωbase*t)</code>. Cycle means reproduce the seven energy coordinates. The physical abc plant retains additional harmonics, including the 6ω triplen ripple.</p><p>The explicit notch states obey <code>F1&#39;=F2-sqrt(2)*ωn*(F1+u)-Jframe*F1</code>, <code>F2&#39;=-ωn²*F1-Jframe*F2</code>, with output <code>u+F1</code> and rotating PI <code>ξ&#39;=Ki*(ref-u-F1)-Jframe*ξ</code>. Σ uses <code>ωn=2ωbase</code>, <code>Jframe=-2ωbase*J</code> and references <code>(0,0,2ref)</code>. Δ uses <code>ωn=ωbase</code>, frames <code>+ωbase</code> and <code>+3ωbase</code>, zero references, and current outputs <code>3/4*(d+Zd, -(q+Zq), 0)</code>. The filters use the Julia nominal frequencies.</p><p>The corrected triplen block follows the reconstruction <code>T=[cos(3θ) sin(3θ); sin(3θ) -cos(3θ)]</code>: <code>Tdot*T=-3ωbase*J</code>, so <code>x&#39;=u-Jframe*x</code> requires <code>Jframe=+3ωbase*J</code>. The former <code>-3ωbase*J</code> notch/PI block rotated against the plant. The validation case retains the original Δ PI gains (<code>k=1</code>), matching the core compensated-admittance test. Its former <code>+0.116 ± j943 s^-1</code> pair (150 Hz, 99.8% Δ-triplen PI participation) becomes <code>-12.6 ± j941 s^-1</code>. All 89 poles are stable. Beyond the slow stable OCC filter poles (<code>-6.28e-4 s^-1</code>), the least-damped pair is <code>-4.87 ± j10.3 s^-1</code>. These values come from Julia linearization.</p><p>CCC adds the Σ and Δ references to grid-frame current control. It implements <code>ξ_i&#39;=Ki*(iref-i)-J_-2ω*ξ_i</code> and <code>vMΣref=-(ξ_i+Kp*(iref-i))+(0,0,v_dc_f/2)</code> (<code>src/Network/Components/converter/MMC/inner_current.jl:81–104</code>). Unlike TEC/CCSC, these currents are measured at the nominal grid angle, without a VSM-relative rotation. All three current measurements and all seven capacitor-energy inputs are live from <code>t=0</code>, closing CCC under the live energy loops. Only the measured DC-voltage divisor in the three Σ current commands uses the shared 0.2 s hold. The half-DC feedforward is live. All 24 notch/PI integrators use the converged states. Physical arm currents and capacitor dynamics remain active throughout startup.</p><p>The standard EMT compensated realization uses physical arm-capacitor division: each upper arm uses <code>(vΣref-vΔref)/v_Ctot,u</code>, each lower arm <code>(vΣref+vΔref)/v_Ctot,l</code>, followed by the existing exact <code>tdelay</code> primitive. Δ references use the AC voltage base and <code>theta_c</code>. Σ uses the DC base and nominal <code>-2ωbase</code> frame, following <code>modulation.jl:138–141</code>.</p><p>There are six 200 us physical arm delays, with histories initialized to that arm&#39;s own solved physical ratio at the initial angle. Exact delay and the specified Julia Padé(5,5) have different frequency responses away from steady state, as already recorded for uncompensated modulation.</p><p>Julia&#39;s law is a seven-coordinate harmonic-domain matrix solve (<code>src/Network/Components/converter/MMC/modulation.jl:143–152</code>), which approximates the physical per-arm division. A steady-harmonic check with positive arm capacitors measured insertion indices differing by up to <code>0.00399</code> before any delay. Julia&#39;s <code>mΔZd*cos(3θ)+mΔZq*sin(3θ)</code> maps to the third-harmonic content of the physical upper-minus-lower insertion waveform. Per-arm division also produces higher harmonics. Physical delays apply to the entire waveform, including its triplen content.</p><p>A compensated case grew non-finite at 2.88 s with 10 us integration. At 1 us it settled with <code>P=0.700</code>, <code>Q≈1e-7</code>, <code>omega=1</code>, capacitor means 639.4–639.5 kV and 77.9 kV ripple. Export warns above 1 us and retains the requested step. Use 1 us and verify refinement when extending this case.</p><h3 id="Equilibrium-initialization"><a class="docs-heading-anchor" href="#Equilibrium-initialization">Equilibrium initialization</a><a id="Equilibrium-initialization-1"></a><a class="docs-heading-anchor-permalink" href="#Equilibrium-initialization" title="Permalink"></a></h3><p>The exporter obtains the converged vector through <code>steady_state(model, values)</code> and evaluates the existing state-space blocks. Each export computes one equilibrium per state-space component from its solved per-port values. This solve leaves the model unchanged and omits the electrical linearization. The table gives TLC state mappings. MMC control blocks use the same projection of solved outputs, together with the arm-capacitor reconstruction above.</p><table><tr><th style="text-align: right">Julia solved state(s)</th><th style="text-align: right">PSCAD initial value</th></tr><tr><td style="text-align: right"><code>vG_d_f_x*</code>, <code>vG_q_f_x*</code>, <code>i_d_f_x*</code>, <code>i_q_f_x*</code></td><td style="text-align: right">Each corresponding MEAS section output <code>Y0=C*x+D*u</code>. Second-order derivative <code>DY0=C*(A*x+B*u)</code></td></tr><tr><td style="text-align: right">States of optional <code>v_dc</code>, <code>i_dc</code>, <code>θ</code>, P/Q/Pdc measurement filters</td><td style="text-align: right">Same output and derivative projection, using their own solved state slices and raw input</td></tr><tr><td style="text-align: right"><code>v_q_pll_f_x*</code></td><td style="text-align: right">PLL filter section output and derivative from the solved realization</td></tr><tr><td style="text-align: right"><code>ξ_pll</code></td><td style="text-align: right">PLL PI <code>pllI0</code> → <code>integral.Yo</code></td></tr><tr><td style="text-align: right"><code>Δθ_pll</code></td><td style="text-align: right"><code>theta0</code> → EMT angle <code>integral.Yo</code>. Nominal ramp subtraction gives the relative controller angle</td></tr><tr><td style="text-align: right"><code>ξ_P_ac</code> / <code>ξ_v_dc</code></td><td style="text-align: right">PCTRL <code>pI0</code> / VDCCTRL <code>vdcI0</code> → <code>integral.Yo</code></td></tr><tr><td style="text-align: right"><code>ξ_Q_ac</code></td><td style="text-align: right">QCTRL <code>qI0</code> → <code>integral.Yo</code></td></tr><tr><td style="text-align: right"><code>ξ_f_supp</code> / <code>ξ_vac_supp</code></td><td style="text-align: right">Support-lag <code>support0</code> → <code>realpole.YO</code></td></tr><tr><td style="text-align: right"><code>vG_d_occ_f_x*</code>, <code>vG_q_occ_f_x*</code> when present</td><td style="text-align: right">OCC feed-forward section output and derivative from the solved realization</td></tr><tr><td style="text-align: right"><code>ξ_id</code>, <code>ξ_iq</code></td><td style="text-align: right">OCC <code>dI0</code>, <code>qI0</code> → <code>integral.Yo</code></td></tr><tr><td style="text-align: right"><code>m_delay_x1…x6</code> plus solved undelayed dq commands</td><td style="text-align: right">Padé output <code>C*x+D*u</code> → exact-delay <code>dDelay0</code>, <code>qDelay0</code> → <code>tdelay.X0</code></td></tr></table><p>A different filter realization receives its solved output and derivative. <code>NoFilter</code> has no initial state. Form parameters contain precomputed coefficients and initial values.</p><h3 id="Execution-order-and-modulation-delay"><a class="docs-heading-anchor" href="#Execution-order-and-modulation-delay">Execution order and modulation delay</a><a id="Execution-order-and-modulation-delay-1"></a><a class="docs-heading-anchor-permalink" href="#Execution-order-and-modulation-delay" title="Permalink"></a></h3><p><code>master:force_dsout</code> captures applied insertion indices and post-solve arm currents. Their products drive capacitor charging. <code>master:force_dsdyn</code> transfers that history to the next dynamics pass. Same-solve upper and lower currents form circulating-current and DC-current measurements.</p><p><code>master:zminusone</code> selects initialized synchronization-angle snapshots. Acquisition and inverse rotations use the same relative-angle snapshot plus nominal angle at the current timestamp. GFM retains separate VSM and PLL snapshots. Fresh measured q voltage drives the PLL rate.</p><p>SIGMA and compensated MOD share six initialized snapshots of applied physical capacitor states. Each snapshot reads the physical integrator output directly. Physical states advance in DSDYN and remain fixed through the solve and DSOUT. The next snapshot then matches acquired arm currents. Delaying a DSOUT copy again would add an extra step. Source products and probes use advancing states.</p><p>Kept native builds verify one inherent measurement-to-source step for TLC, grid-following MMC, grid-forming MMC and compensated MMC. Capacitor snapshots precede consumers and commit after source preparation. No additional capacitor feedback step remains.</p><p>For positive model delay, export requests <code>tau_model-dt</code> and rejects <code>0 &lt; tau_model &lt; dt</code>. Residual steps use <code>RoundNearestTiesUp</code>: nearest integer, positive half-step ties upward. Integer round-off is treated as integer timing. Fractional residuals warn with converter name, model delay, step, requested and realized residual, realized total and signed error, bounded by <code>dt/2</code>. At zero model delay, explicit transport is zero and the inherent interface step remains. Zero residual bypasses the queue.</p><p>TLC and uncompensated MMC use residual carrier rotations (+omega for Δ, -2omega for Σ) and inverse-rotated initial history values. Compensated MMC delays abc insertion indices and keeps physical initial history values without a dq rotation. For <code>dt=10 us</code>, model delay 25 us requests 15 us residual, realizes 20 us residual and 30 us total. Exact transport and Julia Padé delay differ away from steady state with delay compensation.</p><h2 id="DC-startup-and-pre-charge"><a class="docs-heading-anchor" href="#DC-startup-and-pre-charge">DC startup and pre-charge</a><a id="DC-startup-and-pre-charge-1"></a><a class="docs-heading-anchor-permalink" href="#DC-startup-and-pre-charge" title="Permalink"></a></h2><p>TLC substitutes nominal pole-to-pole voltage until 0.2 s in MEAS, modulation scaling and the electrical DC-current denominator, using the saved comparator fields <code>X=0.2</code>, <code>OL=nominal kV</code>, <code>OH=v_dc_m</code>, <code>INTR=0</code>, <code>Dim=1</code>, <code>conv=0</code>. An externally commanded current source ignores its <code>Tc</code> ramp. PSCAD division by zero returns <code>1e99</code>, so a completed run can contain NaNs.</p><p>The MMC startup selector fixes the measured DC-voltage <strong>divisor</strong> at its solved value for <code>t&lt;0.2 s</code>. All feedback, including capacitor energy, currents, P/Q, PLL and Vdc error, remains live. MEAS filters live voltage and supplies a private <code>v_dc_divisor</code> to TEC/LEC current-command division and uncompensated modulation. The Σ half-DC feedforward uses live <code>v_dc_f</code>. Compensated modulation divides by live arm-capacitor voltage. Integrator states and delay histories start from the solved equilibrium without resets or frozen derivatives. At release the divisor becomes live, including any subsequent zero voltage.</p><p>Holding energy can conceal uncontrolled capacitor charging. Holding circulating current opens the inner current loop under the live outer energy loop. Both constructions diverged in compensated-MMC startup experiments. The divisor-only selector keeps the control loops active while preventing initial DC division by an unsettled voltage.</p><p><code>emitters/dc_precharge.jl</code> finds connected DC buses through DC terminals. DC islands are defined independently of ground and converter AC terminals. An island receives pre-charge when it has no DC <code>Source</code> and has a TLC or grid-following MMC with <code>OuterActiveVdcControl</code>. PQ-only and GFM-only islands receive none. Pre-charge requires a positive solved pole voltage at each bus. Pre-charge planning uses the supplied power-flow result.</p><p>Each bus receives temporary ideal sources at its positive and negative solved pole-to-ground voltage behind <code>master:breaker1</code>. Sources have zero ramp. Breaker <code>NAME=0</code> closes and <code>NAME=1</code> opens: the master calls <code>E1PBRKR1_EXE(...,NINT(1-NAME))</code>. <code>OPCUR=1</code> permits opening at nonzero DC current, <code>ENAB=0</code> disables insertion resistors, <code>RON=0</code>, <code>ROFF=1e100 ohm</code> leaves <code>1e-100 S</code>. <code>TimeStep</code>/<code>Compare</code> supplies <code>open=(TIME &gt;= 0.2)</code> using <code>_CONVERTER_STARTUP_RELEASE</code>. NAME has no graphical signal pin and requires one named driver. Final midpoint references remain in place.</p><p>Pre-charged DC bus probes use a conducting <code>nodelabel</code> with <code>MeasV=1</code>, <code>PU=0</code> and the original probe name as <code>VName</code>. It evaluates <code>EMTDC_VVDC</code>, as does <code>voltmetergnd</code>, without a separate meter branch that can move on load. <code>check_connectivity(path)</code> verifies serialized or native-saved coordinates. Export checks both the plan and written XML.</p><h2 id="Probes-and-recorders"><a class="docs-heading-anchor" href="#Probes-and-recorders">Probes and recorders</a><a id="Probes-and-recorders-1"></a><a class="docs-heading-anchor-permalink" href="#Probes-and-recorders" title="Permalink"></a></h2><p>The manifest retains probe names, units, element, side and direction. Machine channels include P/Q in MW/MVAR, Vt and speed in pu, plus Ef0/Ef/Tm<em>init initialization diagnostics. MMC adds six `&lt;e&gt;</em>v<em>Ctot</em>{u,l}<em>{a,b,c}<code>channels in kV and</code>&lt;e&gt;</em>iS<em>z<code>on</code>Sbase/vDC</em>base<code>. Rotating</code>theta_c` is diagnostic. Its nominal growth produces a settling warning even at a stable operating point.</p><p>Operating-point comparisons use public-bus fundamental machine and converter P/Q, internal converter P/Q means, DC pole differences and current magnitudes. Power error is divided by device MVA rating. Machine terminal voltage is reconstructed through the exported rt/lt values. MMC capacitor cycle means compare with solved pole-to-pole Vdc. Signed DC current compares with <code>3*mean(iS_z)*Sbase/vDC_base</code>. The <code>powerflow</code> column contains that measured current reference.</p><p>Converter-connected DC currents use <code>abs(measured_kA-reference_kA)/max(abs(reference_kA),Sbase/vDCbase)</code>. DC connectivity propagates this base through branches, excluding ground and AC terminals. Identical converter bases can share an island. Differing bases raise an error. Converter-free networks retain relative current error.</p><p>Legacy OUT output contains an <code>.inf</code> channel list, <code>.infx</code>, and numbered <code>.out</code> files with at most 10 channels each. Array names append the element index, starting with <code>name:1</code> and <code>name:2</code>. OUT starts with a description line, followed by time and numeric values with carriage-return and line-feed (CRLF) endings. Expected rows are <code>round(T/sample_step)+1</code>. PSCAD writes to <code>project.temp_folder</code>, normally <code>&lt;case dir&gt;\&lt;project&gt;.gf81\</code>.</p><p>The validation runner subtracts identical zero-amplitude baselines, uses coherent rectangular windows and requires an odd integer recording interval to integration step ratio. That ratio prevents EMT-Nyquist chatter folding to DC. The validation README describes KCL timing, reference selection and comparison limits.</p><h2 id="Remote-execution-and-checks"><a class="docs-heading-anchor" href="#Remote-execution-and-checks">Remote execution and checks</a><a id="Remote-execution-and-checks-1"></a><a class="docs-heading-anchor-permalink" href="#Remote-execution-and-checks" title="Permalink"></a></h2><p>The Windows station requires a logged-on desktop session to build EMTDC. Secure Shell (SSH) session 0 cannot build. <code>RemoteConfig.pscad_port</code> selects the following execution paths.</p><table><tr><th style="text-align: right">Configuration</th><th style="text-align: right">Application lifecycle</th></tr><tr><td style="text-align: right">No port</td><td style="text-align: right"><code>mhi.pscad.launch()</code> in the caller session. Stop it after execution. SSH fails before execution.</td></tr><tr><td style="text-align: right">Port with responsive listener</td><td style="text-align: right">Attach to the existing application. Restore its original <code>silence</code> flag and leave it running.</td></tr><tr><td style="text-align: right">Port without listener</td><td style="text-align: right">Start PSCAD in the desktop through a transient interactive scheduled task. Delete the task after launch and stop that application after execution.</td></tr></table><p>Before attachment, <code>probe.py</code> reads <code>app.is_busy()</code> and <code>app.version</code> under a 60 s watchdog, independently of <code>RemoteConfig.timeout</code>. Settings and projects remain unchanged by the probe. Diagnostics go to <code>outputs/pscad-probe.txt</code> and <code>outputs/pscad-probe-stderr.txt</code>. Failure stops execution before loading. The runner sets <code>app.silence=true</code> before applying settings or loading a project.</p><p><code>owner.txt</code> identifies the runner. <code>pscad-owner.txt</code> identifies a launched application by process identifier, executable, port and creation time. <code>lifecycle.ps1</code> stops identified runner processes, case-directory EMTDC executables and a PSCAD instance started for the run. Timeout and caller cancellation share this path. An executable or creation-time mismatch leaves the different process untouched and removes the stale record. Malformed records and failure to stop an identified process raise errors. Cleanup attempts every step and reports the primary error before cleanup failures. Native stdout, stderr and exit codes are retained. PowerShell command-line XML (CLIXML) stderr is decoded for Julia exceptions.</p><p>The runner compares schematic object origins before load and after saving applied settings. Movement fails the <code>load geometry</code> phase before simulation, reports up to 20 objects and retains <code>outputs/load-relocations.txt</code>. <code>project.run()</code> blocks through build and execution. Settings readback uses microseconds for <code>time_step</code>/<code>sample_step</code>. Output collection waits for stable file sizes, then checks row counts without a counting timeout. Fresh runs retain input, project, runner, solver and output hashes. Reuse requires all of them to match.</p><h2 id="Known-limitations"><a class="docs-heading-anchor" href="#Known-limitations">Known limitations</a><a id="Known-limitations-1"></a><a class="docs-heading-anchor-permalink" href="#Known-limitations" title="Permalink"></a></h2><p>Julia&#39;s fixed-frame dq reduction of an untransposed line can be non-passive. For the 170 km IEEE9 line, the minimum Hermitian admittance is -0.005134 S in dq versus +0.0005009 S in phase coordinates. With a 100 MVA TLC at bus 2, the dq model predicts a growing pair near 124.24/124.34 kHz (+2.37 s⁻¹). The phase-domain harmonic calculation gives -670.4 s⁻¹, converged at K=1..3. The IEEE9 circuit with a TLC was not run in PSCAD. Use phase-domain frequency-response and stability comparisons when untransposed line asymmetry affects the frequencies of interest.</p><p>Untransposed AC lines produce steady negative-sequence unbalance and ±100 Hz image coupling that a fixed-frame dq LTI comparison omits. With untransposed flat lines, the redesigned P2P&#39;s c2 current has 2.7 % negative sequence and its bus voltage has 0.32 % negative sequence. The image ratio reaches 0.50 and response errors are 14–21 %. The P2P circuit with AC grids has 1.35 % negative-sequence current and 0.61 % negative-sequence bus voltage at c2, image ratios of 0.32–0.59 and about 49 % response error. The redesigned P2P uses untransposed lines and requires phase-domain comparison. Ideal transposition remains available in Julia. PSCAD projects with <code>Transp = 1</code> exit abnormally at termination, preventing successful PSCAD measurement runs.</p><h3 id="Line-fitting-and-DC-extrapolation"><a class="docs-heading-anchor" href="#Line-fitting-and-DC-extrapolation">Line fitting and DC extrapolation</a><a id="Line-fitting-and-DC-extrapolation-1"></a><a class="docs-heading-anchor-permalink" href="#Line-fitting-and-DC-extrapolation" title="Permalink"></a></h3><p>Tighter <code>YMaxE=AMaxE=0.02 %</code> targets reduce fit-versus-own-constants terminal-Y error over 1–1000 Hz. AC cable/DC cable/DC overhead-line maxima are 0.84/0.49/0.35%, versus 4.34/2.88/4.31% at 0.2% targets. Increasing only <code>Numf=400</code> gave 3.68/7.32/4.09%. More sample points alone did not improve these fits. Constants differences and fit errors have separate denominators.</p><p>At <code>FS=0.001 Hz</code>, <code>DCenab=0</code>, a DC cable fit gives 0.484 ohm per pole at s=0 versus 0.272 ohm in Julia (+77.8%). At 0.001 Hz it gives 0.275 ohm (+1.07%), with 2.17% full terminal-Y error. The DC OHL true-DC resistance error is 0.257 % on a 2.00 ohm reference. The fit&#39;s true-DC limit requires evaluation at s=0. One cable fit has a 260 s pole. <code>DCenab=1</code> fails cable Yc fitting with <code>Error in INVCJD. Singularity occurs</code>. The export retains the specified lossless dielectric inputs.</p><h3 id="Small-DC-powers"><a class="docs-heading-anchor" href="#Small-DC-powers">Small DC powers</a><a id="Small-DC-powers-1"></a><a class="docs-heading-anchor-permalink" href="#Small-DC-powers" title="Permalink"></a></h3><p>A TLC near-zero-power case at 10 us measured -63.7 kW converter DC power and +50.2 kW source absorption. The network fundamental power calculation <code>real(S_M*exp(jδ))</code>, with <code>δ=2π*50*10e-6</code>, predicts -63.7 kW and matches the unrounded signed measurement within 0.95 mW. This supports a one-step voltage and current alignment explanation, with a reactive-power cross term around 63.8 kW. The remaining 21.2 mA cable-end difference can include low-frequency fit conductance and settling. Its physical cause remains unresolved.</p><h3 id="Unsupported-controls-and-circuits"><a class="docs-heading-anchor" href="#Unsupported-controls-and-circuits">Unsupported controls and circuits</a><a id="Unsupported-controls-and-circuits-1"></a><a class="docs-heading-anchor-permalink" href="#Unsupported-controls-and-circuits" title="Permalink"></a></h3><p><code>DCVoltageSupportLag</code> and non-<code>NoFilter</code> VAC/DC outer-control filters raise “not yet exportable” before equilibrium recovery. Nontrivial energy <code>power_filter</code> and nonzero CCC references need a separate Σ-generator review. Exposed cable sheath and armour interfaces, AC counts other than three and DC line counts other than two are unsupported.</p><h3 id="Distributed-line-travel-time-and-licence-size"><a class="docs-heading-anchor" href="#Distributed-line-travel-time-and-licence-size">Distributed-line travel time and licence size</a><a id="Distributed-line-travel-time-and-licence-size-1"></a><a class="docs-heading-anchor-permalink" href="#Distributed-line-travel-time-and-licence-size" title="Permalink"></a></h3><p>Emitters warn when <code>length/299_792_458 m/s &lt; time_step</code>. PSCAD uses its own calculated travel time and aborts when it is shorter than the integration step. A 100 m OHL/cable measured 0.329/0.648 us. It cannot run at 10 us. Reduce the integration step or explicitly change physical section length.</p><p>The recorded educational licence permits 200 electrical nodes and one subsystem. IEEE9 uses 78 live nodes. Both recorded IEEE39 representations use 528 and build with only the node-cap error, zero warnings. Their exports pass offline checks. They were not run in PSCAD under that licence. Licence usage counts the internal component nodes as well as bus conductors.</p><h3 id="P2P-instability"><a class="docs-heading-anchor" href="#P2P-instability">P2P instability</a><a id="P2P-instability-1"></a><a class="docs-heading-anchor-permalink" href="#P2P-instability" title="Permalink"></a></h3><p>PSCAD reproduces the instability Julia predicts for the original P2P. Julia locates two growing modes at signed abc frequencies +3478.5 Hz with growth 1374 s⁻¹ and -3476.6 Hz with growth 1426 s⁻¹. The fresh-start record at 1.0 us fits a growing mode at +3543 Hz and 1630 s⁻¹ over 0.3–1.8 ms. Frequency is 1.9 % and growth is 19 % above Julia&#39;s +3478.5 Hz mode. The second mode remains unresolved, with a fit at -4122 Hz.</p><p>The record is nonlinear in that interval. AC line energisation from the uncharged start gives 11.5 pu peak departure and arm insertion indices outside [0,1]. The harness status is <code>invalid_measurement</code>, and the growth rate is not determined to 10 %. A separate phase-a trace at 1 us fits 3473 Hz and a 0.688 ms growth time (1453 s⁻¹) over 0.3–1.8 ms. That interval was chosen after inspecting the record.</p><p>For the P2P with AC grids without its 80 km line, Julia&#39;s +160.6 Hz mode at 55.0 s⁻¹ completes 0.24 cycles in the 1.5 ms fit interval. Its 2 ms records cannot show that mode. EMTDC steps of 0.2 and 0.25 us fail at the converter-transformer star point. Steps of 0.5 and 1.0 us run.</p><p>The 200 us modulation delay interacts with the roughly 3 kHz overhead-line resonance. Differential modulation-delay states account for 98.81–98.84 % of explicit converter-state participation, with distributed-line states excluded.</p><p>The builder screen gives converter <code>c1</code> the AC interface of converter <code>c2</code>: 333 kV, ratio 333/380, <code>Lᵣ=0.0461 H</code>, <code>Rᵣ=0.4103 Ω</code>. With both converter delays varied and Padé orders fixed at 5/5, every candidate is unstable on the 0.01 Hz to 100 kHz complete-network scan:</p><table><tr><th style="text-align: right">Both delays</th><th style="text-align: right">Largest located Re(s), s⁻¹</th><th style="text-align: right">dq frequency, Hz</th><th style="text-align: right">Nyquist net</th></tr><tr><td style="text-align: right">200 us</td><td style="text-align: right">+1341</td><td style="text-align: right">3500</td><td style="text-align: right">10</td></tr><tr><td style="text-align: right">100 us</td><td style="text-align: right">+331</td><td style="text-align: right">8933</td><td style="text-align: right">6</td></tr><tr><td style="text-align: right">50 us</td><td style="text-align: right">+264</td><td style="text-align: right">15059</td><td style="text-align: right">2</td></tr></table><p>All three delay settings remain unstable.</p><p>The separate IEEE14 hybrid has positive roots +72.8 s⁻¹ at 29.7 Hz and +20.5 s⁻¹ at 82.8 Hz. The hybrid has no recorded PSCAD run. The complete IEEE14 circuit has 216 live nodes, above the educational licence&#39;s 200-node limit, and was not run in PSCAD.</p><p>The weak-grid grid-forming MMC at SCR 2.5 has Julia complete-network roots +101 ± j360 s⁻¹. The circuit was not run in PSCAD. Screen results are recorded with each validation case and reported during preparation.</p><h3 id="Operating-point-results-and-their-scope"><a class="docs-heading-anchor" href="#Operating-point-results-and-their-scope">Operating-point results and their scope</a><a id="Operating-point-results-and-their-scope-1"></a><a class="docs-heading-anchor-permalink" href="#Operating-point-results-and-their-scope" title="Permalink"></a></h3><p>IEEE9 passes all 41 operating-point rows: maximum voltage error 2.19e-5 relative, angle error 4.99e-4 degrees, current error 0.169% (3.9 A), against 1% voltage, 1 degree angle and 2% current limits. MMC Vdc/P-f/Q-V/VAC and TLC VAC comparisons pass all 252 recorded rows. Worst capacitor errors are 0.174 % for Vdc and 0.0692 % for P-f, against 1%. Worst TLC VAC current errors are 0.0179/0.0182 %, against 2%. Each representation uses its own solved comparison point. Frequency-response agreement requires the separate injection measurements.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../calculation_parity/">« Calculation parity</a><a class="docs-footer-nextpage" href="../../bibliography/">Bibliography »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
