<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Three-terminal DC energy hub · PowerImpedance.jl</title><meta name="title" content="Three-terminal DC energy hub · PowerImpedance.jl"/><meta property="og:title" content="Three-terminal DC energy hub · PowerImpedance.jl"/><meta property="twitter:title" content="Three-terminal DC energy hub · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/Energy_hub_MTDC/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/Energy_hub_MTDC/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/examples/Energy_hub_MTDC/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li class="is-active"><a class="tocitem" href>Three-terminal DC energy hub</a><ul class="internal"><li><a class="tocitem" href="#MMC-controls"><span>MMC controls</span></a></li><li><a class="tocitem" href="#Wind-farm-converter"><span>Wind-farm converter</span></a></li><li><a class="tocitem" href="#Cables-and-AC-connections"><span>Cables and AC connections</span></a></li><li><a class="tocitem" href="#DC-impedance-and-stability"><span>DC impedance and stability</span></a></li></ul></li><li><a class="tocitem" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>Three-terminal DC energy hub</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Three-terminal DC energy hub</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/examples/Energy_hub_MTDC.jl" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Three-terminal-DC-energy-hub"><a class="docs-heading-anchor" href="#Three-terminal-DC-energy-hub">Three-terminal DC energy hub</a><a id="Three-terminal-DC-energy-hub-1"></a><a class="docs-heading-anchor-permalink" href="#Three-terminal-DC-energy-hub" title="Permalink"></a></h1><p>The energy hub transfers wind power between AC grids through a three-terminal DC system. Its PSCAD model is available in <a href="https://github.com/Electa-Git/Z-tool">Z-tool</a>. The impedance at the central DC node includes cable propagation and converter control dynamics.</p><pre><code class="language-julia hljs">using PowerImpedance
using CairoMakie

voltage = 220 / sqrt(3);
transformer_base = 333^2 / 1000;
compensation_inductance = 3 * voltage^2 / (2π * 50 * 50);</code></pre><h2 id="MMC-controls"><a class="docs-heading-anchor" href="#MMC-controls">MMC controls</a><a id="MMC-controls-1"></a><a class="docs-heading-anchor-permalink" href="#MMC-controls" title="Permalink"></a></h2><p>Each MMC uses a 333/220 transformer with 0.18 pu leakage reactance and 0.005 pu resistance. The arms contain 400 submodules with 10 mF capacitance and 50 mH inductance.</p><pre><code class="language-julia hljs">electrical = ElectricalMMC(turnsRatio = 333/220, Lᵣ = 0.18 * transformer_base / (2π * 50),
    Rᵣ = 0.005 * transformer_base);</code></pre><p>The MMC measurements pass AC voltage, AC current and DC voltage directly to the controllers.</p><pre><code class="language-julia hljs">mmc_measurement = Measurement();</code></pre><p>The active-power loop sets the d-axis current reference of <code>MMC1</code> and <code>MMC2</code>.</p><pre><code class="language-julia hljs">power_control = OuterActivePowerControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>The DC-voltage controller at <code>MMC3</code> sets the d-axis current reference to balance DC power.</p><pre><code class="language-julia hljs">dc_control = OuterActiveVdcControl(pi_ctrl = PIControl(Kp = 5, Ki = 15));</code></pre><p>Reactive-power control sets each MMC&#39;s q-axis current reference.</p><pre><code class="language-julia hljs">reactive_control = OuterReactiveQControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>The AC current loop tracks the references through the arm and transformer inductances.</p><pre><code class="language-julia hljs">current_control = InnerCurrentPIControl(pi_ctrl = PIControl(Kp = 0.7691, Ki = 522.7654),
    activate_ω_c_multiplication = false);</code></pre><p>Circulating current suppression controls the second-harmonic current between the arms.</p><pre><code class="language-julia hljs">internal_control = ΣdqzControlTEC(
    ccsc = CirculatingCurrentSuppressionControl(PIControl(Kp = 0.1048, Ki = 48.1914)));</code></pre><p>The PLL follows the terminal-voltage angle for each grid-following MMC.</p><pre><code class="language-julia hljs">sync = PLLSynchronization(pi_ctrl = PIControl(Kp = 0.28, Ki = 12.5664));</code></pre><p>Modulation sets the submodule insertion indices from the commanded arm voltages.</p><pre><code class="language-julia hljs">modulation = UncompensatedModulation();
pq_control = ΔdqControlGFL(
    outer_active = power_control, outer_reactive = reactive_control, occ = current_control);
vdc_control = ΔdqControlGFL(outer_active = dc_control, outer_reactive = reactive_control,
    occ = current_control);</code></pre><p>Converter <code>MMC1</code> injects one third of the wind farm&#39;s 700 MW into its AC grid.</p><pre><code class="language-julia hljs">MMC1 = let model = mmc(; vDC_base = 640, Sbase = 1000, vACbase_LL_RMS = 333,
        elec = electrical, meas = mmc_measurement, sync = sync, delta_control = pq_control,
        sigma_control = internal_control, modulation = modulation)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (p_ref = (700/3) / b.S,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; v_dc = 640 / b.v_dc,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><p>Converter <code>MMC2</code> withdraws two thirds of the wind power from the central AC bus.</p><pre><code class="language-julia hljs">MMC2 = let model = mmc(; vDC_base = 640, Sbase = 1000, vACbase_LL_RMS = 333,
        elec = electrical, meas = mmc_measurement, sync = sync, delta_control = pq_control,
        sigma_control = internal_control, modulation = modulation)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (p_ref = (-1400/3) / b.S,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; v_dc = 640 / b.v_dc,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><p>Converter <code>MMC3</code> regulates the DC voltage and exchanges power with the second AC grid.</p><pre><code class="language-julia hljs">MMC3 = let model = mmc(; vDC_base = 640, Sbase = 1000, vACbase_LL_RMS = 333,
        elec = electrical, meas = mmc_measurement, sync = sync, delta_control = vdc_control,
        sigma_control = internal_control, modulation = modulation)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (v_dc_ref = 640 / b.v_dc,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; p_ac = (1400/3) / b.S,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><h2 id="Wind-farm-converter"><a class="docs-heading-anchor" href="#Wind-farm-converter">Wind-farm converter</a><a id="Wind-farm-converter-1"></a><a class="docs-heading-anchor-permalink" href="#Wind-farm-converter" title="Permalink"></a></h2><p>The two-level converter connects the wind farm through 12.32 mH and 0.03872 ohm.</p><pre><code class="language-julia hljs">wind_electrical = ElectricalTLC(Lᵣ = 0.01232, Rᵣ = 0.03872);</code></pre><p>First-order filters remove fast components from the measured AC voltage and current.</p><pre><code class="language-julia hljs">wind_measurement = Measurement(v_ac = PowerImpedance.Butterworth(order = 1, ωc = 1e4),
    i_ac = PowerImpedance.Butterworth(order = 1, ωc = 1e4));</code></pre><p>The wind-farm PLL uses an 80 Hz filter and couples the voltage angle to the current controls.</p><pre><code class="language-julia hljs">wind_sync = PLLSynchronization(pi_ctrl = PIControl(Kp = 1, Ki = 31.830988618379067),
    filter = PowerImpedance.Butterworth(order = 1, ωc = 2π * 80));</code></pre><p>Active-power control sets the wind converter&#39;s d-axis current reference.</p><pre><code class="language-julia hljs">wind_power = OuterActivePowerControl(pi_ctrl = PIControl(Kp = 0.01, Ki = 10));</code></pre><p>Reactive-power control sets the q-axis current reference for -150 MVAr injection.</p><pre><code class="language-julia hljs">wind_reactive = OuterReactiveQControl(pi_ctrl = PIControl(Kp = 0.01, Ki = 10));</code></pre><p>The inner current loop sets the voltage commands for the two-level converter. Modulation applies these commands directly.</p><pre><code class="language-julia hljs">wind_current = InnerCurrentPIControl(pi_ctrl = PIControl(Kp = 0.254647908947033, Ki = 0.8));
wind_limits = PowerImpedance.Limits(
    P_min = 0.9 * 1000, P_max = 1.1 * 1000, Q_min = -0.5 * 1000, Q_max = 0.5 * 1000);
OWF = let model = tlc(; Sbase = 1000, vACbase_LL_RMS = 220, elec = wind_electrical,
        meas = wind_measurement, sync = wind_sync, outerActive = wind_power,
        outerReactive = wind_reactive, innerCurrent = wind_current,
        innerVoltage = NoInnerVoltageControl(), mod = NoModulation(), limits = wind_limits)
    b = bases(model)
    component(model; outerActive = (p_ref = 700 / b.S,),
        outerReactive = (q_ref = -150 / b.S,),
        powerflow = (; v_dc = 640 / b.v_dc,
            v_ac = (voltage * sqrt(2)) / b.v_ac,
            p_dc = 0 / b.S))
end;</code></pre><h2 id="Cables-and-AC-connections"><a class="docs-heading-anchor" href="#Cables-and-AC-connections">Cables and AC connections</a><a id="Cables-and-AC-connections-1"></a><a class="docs-heading-anchor-permalink" href="#Cables-and-AC-connections" title="Permalink"></a></h2><p>Cable <code>CableDC12</code> connects the first and central DC nodes over 250 km. Its insulation separates a copper core, metallic screen and magnetic armour.</p><pre><code class="language-julia hljs">CableDC12 = cable(length = 250e3, positions = [(-0.5, 1), (0.5, 1)],
    C1 = Conductor(rₒ = 24.25e-3, ρ = 1.72e-8),
    I1 = Insulator(rᵢ = 24.25e-3, rₒ = 41.75e-3, ϵᵣ = 2.3),
    C2 = Conductor(rᵢ = 41.75e-3, rₒ = 46.25e-3, ρ = 22e-8),
    I2 = Insulator(rᵢ = 46.25e-3, rₒ = 49.75e-3, ϵᵣ = 2.3),
    C3 = Conductor(rᵢ = 49.75e-3, rₒ = 60.55e-3, ρ = 18e-8, μᵣ = 10),
    I3 = Insulator(rᵢ = 60.55e-3, rₒ = 65.75e-3, ϵᵣ = 2.3));</code></pre><p>Cable <code>CableDC23</code> connects the central and third DC nodes over 60 km.</p><pre><code class="language-julia hljs">CableDC23 = cable(length = 60e3, positions = [(-0.5, 1), (0.5, 1)],
    C1 = Conductor(rₒ = 24.25e-3, ρ = 1.72e-8),
    I1 = Insulator(rᵢ = 24.25e-3, rₒ = 41.75e-3, ϵᵣ = 2.3),
    C2 = Conductor(rᵢ = 41.75e-3, rₒ = 46.25e-3, ρ = 22e-8),
    I2 = Insulator(rᵢ = 46.25e-3, rₒ = 49.75e-3, ϵᵣ = 2.3),
    C3 = Conductor(rᵢ = 49.75e-3, rₒ = 60.55e-3, ρ = 18e-8, μᵣ = 10),
    I3 = Insulator(rᵢ = 60.55e-3, rₒ = 65.75e-3, ϵᵣ = 2.3));</code></pre><p>The 60 km AC cable joins the central and third converter buses in trefoil formation. Semiconducting layers of 2 mm and 1.5 mm adjoin the main insulation.</p><pre><code class="language-julia hljs">CableAC23 = cable(
    length = 60e3, positions = [(0, 1.33562), (-0.0575, 1.4322), (0.0575, 1.4322)],
    C1 = Conductor(rₒ = 25.45e-3, ρ = 2.63e-8),
    I1 = Insulator(rᵢ = 25.45e-3, rₒ = 50.65e-3, a = 2e-3, b = 1.5e-3, ϵᵣ = 2.3),
    C2 = Conductor(rᵢ = 50.65e-3, rₒ = 52.35e-3, ρ = 22e-8),
    I2 = Insulator(rᵢ = 52.35e-3, rₒ = 55.75e-3, ϵᵣ = 100),
    earth_parameters = (1, 1, 1));</code></pre><p>The wind farm connects to the central bus through 10 km of the same AC cable construction.</p><pre><code class="language-julia hljs">CableAC24 = cable(
    length = 10e3, positions = [(0, 1.33562), (-0.0575, 1.4322), (0.0575, 1.4322)],
    C1 = Conductor(rₒ = 25.45e-3, ρ = 2.63e-8),
    I1 = Insulator(rᵢ = 25.45e-3, rₒ = 50.65e-3, a = 2e-3, b = 1.5e-3, ϵᵣ = 2.3),
    C2 = Conductor(rᵢ = 50.65e-3, rₒ = 52.35e-3, ρ = 22e-8),
    I2 = Insulator(rᵢ = 52.35e-3, rₒ = 55.75e-3, ϵᵣ = 100),
    earth_parameters = (1, 1, 1));</code></pre><p>The overhead conductors have 10 m phase spacing and 30 m height over 100 ohm metre earth.</p><pre><code class="language-julia hljs">conductors = Conductors(organization = :flat, nᵇ = 3, nˢᵇ = 1, Rᵈᶜ = 0.063,
    rᶜ = 0.015, yᵇᶜ = 30, Δyᵇᶜ = 0, Δxᵇᶜ = 10, Δ̃xᵇᶜ = 0, dˢᵇ = 0, dˢᵃᵍ = 10);
groundwires = Groundwires(
    nᵍ = 2, Rᵍᵈᶜ = 0.92, rᵍ = 0.0062, Δxᵍ = 6.5, Δyᵍ = 7.5, dᵍˢᵃᵍ = 10);</code></pre><p>Line <code>OHLAC01</code> connects the first MMC to its external AC grid over 50 km.</p><pre><code class="language-julia hljs">OHLAC01 = overhead_line(length = 50e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>Line <code>OHLAC35</code> connects the third MMC to its external AC grid over 50 km.</p><pre><code class="language-julia hljs">OHLAC35 = overhead_line(length = 50e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>The external grids have 0.1 ohm resistance and 5 mH inductance behind their nominal voltages.</p><pre><code class="language-julia hljs">G1 = ac_source(v = voltage * sqrt(2));
Zg1 = impedance(z = s -&gt; 0.1 + 0.005s, conductors = 3);
G3 = ac_source(v = voltage * sqrt(2));
Zg3 = impedance(z = s -&gt; 0.1 + 0.005s, conductors = 3);</code></pre><p>Shunt reactors absorb 50 MVAr at each end of the 60 km AC cable, with 1 ohm series resistance.</p><pre><code class="language-julia hljs">Q2 = impedance(z = s -&gt; 1 + compensation_inductance * s, conductors = 3);
Q3 = impedance(z = s -&gt; 1 + compensation_inductance * s, conductors = 3);
G_dc = dc_source(v = 640);
elements = (; MMC1, MMC2, MMC3, OWF, CableDC12, CableDC23, CableAC23, CableAC24,
    OHLAC01, OHLAC35, G1, G3, Zg1, Zg3, Q2, Q3, G_dc);</code></pre><p>The DC cables form a chain with <code>MMC2</code> at its central node. The AC cables join <code>MMC2</code>, <code>MMC3</code> and the wind farm independently of that DC chain.</p><pre><code class="language-julia hljs">connections = (
    NetworkBuilder.Bus(:AC1; ports = ((:MMC1, :ac), (:OHLAC01, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:AC2;
        ports = ((:MMC2, :ac), (:CableAC23, :side1), (:CableAC24, :side1), (:Q2,
            :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:AC3;
        ports = ((:MMC3, :ac), (:CableAC23, :side2), (:OHLAC35, :side1), (:Q3, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:WindAC;
        ports = ((:OWF, :ac), (:CableAC24, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:Grid1;
        ports = ((:Zg1, :side2), (:OHLAC01, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:Grid3;
        ports = ((:Zg3, :side2), (:OHLAC35, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:Source1; ports = ((:G1, :ac), (:Zg1, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:Source3; ports = ((:G3, :ac), (:Zg3, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:gnd; ports = ((:Q2, :side2), (:Q3, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:DC1; ports = ((:MMC1, :dc), (:CableDC12, :side1))),
    NetworkBuilder.Bus(:DC2;
        ports = ((:MMC2, :dc), (:CableDC12, :side2), (:CableDC23, :side1))),
    NetworkBuilder.Bus(:DC3; ports = ((:MMC3, :dc), (:CableDC23, :side2))),
    NetworkBuilder.Bus(:WindDC; ports = ((:G_dc, :dc), (:OWF, :dc)))
);</code></pre><h2 id="DC-impedance-and-stability"><a class="docs-heading-anchor" href="#DC-impedance-and-stability">DC impedance and stability</a><a id="DC-impedance-and-stability-1"></a><a class="docs-heading-anchor-permalink" href="#DC-impedance-and-stability" title="Permalink"></a></h2><p>Linearization uses the solved AC and DC power flow at the configured converter references.</p><pre><code class="language-julia hljs">network = NetworkBuilder.define(elements, connections;
    options = (; voltageBase = voltage,
        power_flow = (; is_bounded = (; bus_voltage = true),
            optimizer = (; hessian_approximation = &quot;limited-memory&quot;))));
power_flow = compute(PowerFlowProblem(network), ACDCPowerFlow());
linearized = compute(LinearizationProblem(network, power_flow), AdmittanceLinearization());
dc_impedance = compute(
    PowerImpedanceProblem(linearized.network_model;
        nodes = [:DC2], frequency_range = (0.1, 5e3, 500)),
    NodalImpedance());</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[ Info: LOCALLY_SOLVED
[ Info: Power flow converged successfully.
[ Info: Terminal operating values: Dict{Symbol, NamedTuple}(:OWF =&gt; (ac = ACPortValues(176.70831583836448, 0.27931917192987415, -700.0, 150.0), dc = DCPortValues(640.0, 700.4236663622748)), :G3 =&gt; (ac = ACPortValues(179.62924780409975, -5.770633895259213e-27, 443.26718923922954, -137.88604891260158),), :G_dc =&gt; (dc = DCPortValues(640.0, -700.4236663622748),), :MMC3 =&gt; (ac = ACPortValues(177.48182964661197, 0.22922578515479025, -229.3007700287365, 1.3661464030567597e-27), dc = DCPortValues(640.0, 229.82991439618624)), :MMC2 =&gt; (ac = ACPortValues(176.65608843458836, 0.26276123561457465, 466.6666666666667, 0.0), dc = DCPortValues(640.4012131763792, -464.4544518964748)), :MMC1 =&gt; (ac = ACPortValues(181.65462472617097, 0.11181466899220179, -233.33333333333334, -1.12051397998916e-22), dc = DCPortValues(638.6967333228492, 233.8563693529482)), :G1 =&gt; (ac = ACPortValues(179.62924780409975, -1.1481226006482209e-27, 229.64982429821654, -19.36027389925732),))
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!
[ Info: Starting to solve for steady-state solution
[ Info: TLC steady-state solution found!</code></pre><p>The DC impedance reaches about 84 ohms near 1.35 Hz and 85 ohms near 404 Hz. Cable capacitance and series inductance produce resonances between the DC terminals, with converter dynamics at each termination. Smaller peaks appear near 45 and 57 Hz.</p><pre><code class="language-julia hljs">impedance_plot = Figure(size = (850, 400));
axis = Axis(impedance_plot[1, 1]; xlabel = &quot;Frequency (Hz)&quot;,
    ylabel = &quot;Central DC impedance magnitude (Ω)&quot;, xscale = log10, yscale = log10);
lines!(axis, real.(dc_impedance.frequencies) ./ (2π), abs.(dc_impedance.response[1, 1, :]));
impedance_plot</code></pre><img src="e9f4b768.png" alt="Example block output"/><p>The network loop gain includes the wind-farm PLL and the AC and DC connections of the MMCs. Generalized Nyquist analysis follows its eigenvalues relative to -1.</p><pre><code class="language-julia hljs">loop_gain = compute(
    PowerImpedanceProblem(linearized.network_model;
        frequency_range = (0.1, 5e3, 500)), LoopGain());
stability = compute(StabilityProblem(loop_gain), GeneralizedNyquist());</code></pre><p>One eigenvalue trajectory crosses the real axis to the left of -1 in the clockwise direction. The Nyquist calculation identifies an unstable response peak near 54 Hz.</p><pre><code class="language-julia hljs">nyquist = Figure(size = (700, 550));
axis = Axis(nyquist[1, 1]; xlabel = &quot;Real axis&quot;, ylabel = &quot;Imaginary axis&quot;,
    aspect = DataAspect());
for (index, locus) in enumerate(eachcol(stability.output.eigenloci))
    lines!(axis, real.(locus), imag.(locus); color = Cycled(index));
    lines!(axis, real.(locus), -imag.(locus); color = Cycled(index), linestyle = :dash);
end
scatter!(axis, [-1.0], [0.0]; color = :red, marker = :xcross, markersize = 15);
xlims!(axis, -2.5, 0.6);
ylims!(axis, -1.5, 1.5);
nyquist</code></pre><img src="f942236d.png" alt="Example block output"/><p>Back to <a href="../">Examples</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../Converter_machine_interaction/">« Converter and synchronous-machine interaction</a><a class="docs-footer-nextpage" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
