<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>IEEE9 bus impedance · PowerImpedance.jl</title><meta name="title" content="IEEE9 bus impedance · PowerImpedance.jl"/><meta property="og:title" content="IEEE9 bus impedance · PowerImpedance.jl"/><meta property="twitter:title" content="IEEE9 bus impedance · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/IEEE9_bus_impedance/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/IEEE9_bus_impedance/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/examples/IEEE9_bus_impedance/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li class="is-active"><a class="tocitem" href>IEEE9 bus impedance</a><ul class="internal"><li><a class="tocitem" href="#Lines,-transformers-and-loads"><span>Lines, transformers and loads</span></a></li><li><a class="tocitem" href="#Looking-into-Bus-2"><span>Looking into Bus 2</span></a></li><li><a class="tocitem" href="#The-MMC-at-Bus-7"><span>The MMC at Bus 7</span></a></li></ul></li><li><a class="tocitem" href="../Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>IEEE9 bus impedance</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>IEEE9 bus impedance</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/examples/IEEE9_bus_impedance.jl" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="IEEE9-bus-impedance"><a class="docs-heading-anchor" href="#IEEE9-bus-impedance">IEEE9 bus impedance</a><a id="IEEE9-bus-impedance-1"></a><a class="docs-heading-anchor-permalink" href="#IEEE9-bus-impedance" title="Permalink"></a></h1><p>The generators connect to a 230 kV network through step-up transformers. Overhead lines form the ring 4, 5, 7, 8, 9, 6, 4, with loads at buses 5, 6 and 8. The impedance at Bus 2 combines transformer leakage inductance, line inductance, line charging capacitance and transformer capacitance.</p><pre><code class="language-julia hljs">using PowerImpedance
using CairoMakie</code></pre><h2 id="Lines,-transformers-and-loads"><a class="docs-heading-anchor" href="#Lines,-transformers-and-loads">Lines, transformers and loads</a><a id="Lines,-transformers-and-loads-1"></a><a class="docs-heading-anchor-permalink" href="#Lines,-transformers-and-loads" title="Permalink"></a></h2><p>Each phase conductor has a 15 mm radius and a DC resistance of 0.063 ohms per kilometre. The flat arrangement has 10 m phase spacing, 30 m suspension height and 10 m sag. Ground wires and 100 ohm metre soil complete the earth-return inputs shared by all six lines.</p><pre><code class="language-julia hljs">conductors = Conductors(
    organization = :flat, nᵇ = 3, nˢᵇ = 1, Rᵈᶜ = 0.063, rᶜ = 0.015,
    yᵇᶜ = 30, Δyᵇᶜ = 0, Δxᵇᶜ = 10, Δ̃xᵇᶜ = 0, dˢᵇ = 0, dˢᵃᵍ = 10
);
groundwires = Groundwires(
    nᵍ = 2, Rᵍᵈᶜ = 0.92, rᵍ = 0.0062,
    Δxᵍ = 6.5, Δyᵍ = 7.5, dᵍˢᵃᵍ = 10
);
elements = (
    g1 = ac_source(v = 16.5 * sqrt(2/3)),
    g2 = ac_source(v = 18 * sqrt(2/3)),
    g3 = ac_source(v = 13.8 * sqrt(2/3)),
    tl78 = overhead_line(length = 76e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    tl89 = overhead_line(
        length = 106e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    tl75 = overhead_line(
        length = 170e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    tl96 = overhead_line(
        length = 179e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    tl54 = overhead_line(length = 89e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    tl64 = overhead_line(length = 97e3, conductors = conductors, groundwires = groundwires,
        earth_parameters = (1, 1, 100)),
    t1 = transformer(
        n = 16.5/230, Lₚ = 4.9916e-4/2, Lₛ = 0.097/2, Rₚ = 0, Rₛ = 0,
        V₁ᵒ = 16.5e3/sqrt(3), V₂ᵒ = 230e3/sqrt(3),
        Cₜ = 7e-9, Cₛ = 12e-9, conductors = 3
    ),
    t2 = transformer(
        n = 18/230, Lₚ = 6.4458e-4/2, Lₛ = 0.1052/2, Rₚ = 0, Rₛ = 0,
        V₁ᵒ = 18e3/sqrt(3), V₂ᵒ = 230e3/sqrt(3),
        Cₜ = 7e-9, Cₛ = 12e-9, conductors = 3
    ),
    t3 = transformer(
        n = 13.8/230, Lₚ = 3.5523e-4/2, Lₛ = 0.0987/2, Rₚ = 0, Rₛ = 0,
        V₁ᵒ = 13.8e3/sqrt(3), V₂ᵒ = 230e3/sqrt(3),
        Cₜ = 7e-9, Cₛ = 12e-9, conductors = 3
    ),
    l5 = impedance(z = s -&gt; 1269.6 + 10.1s, conductors = 3),
    l6 = impedance(z = s -&gt; 1763.3 + 16.84s, conductors = 3),
    l8 = impedance(z = s -&gt; 1587.16 + 14.43s, conductors = 3)
);</code></pre><p>The transformer turns ratios connect the 16.5, 18 and 13.8 kV generator buses to the transmission network. Each transformer includes winding leakage inductances and 7 nF and 12 nF capacitance inputs. The loads use <code>z = s -&gt; R + L*s</code>, with resistance in ohms and inductance in henries.</p><pre><code class="language-julia hljs">connections = (
    NetworkBuilder.Bus(:Bus1; ports = ((:g1, :ac), (:t1, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:Bus4; ports = ((:t1, :side2), (:tl64, :side1), (:tl54, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus6; ports = ((:tl64, :side2), (:l6, :side1), (:tl96, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:gnd; ports = ((:l6, :side2), (:l5, :side2), (:l8, :side2)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus5; ports = ((:tl54, :side2), (:l5, :side1), (:tl75, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus9; ports = ((:tl96, :side2), (:tl89, :side1), (:t3, :side2)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus7; ports = ((:tl75, :side2), (:tl78, :side1), (:t2, :side2)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus8; ports = ((:tl78, :side2), (:tl89, :side2), (:l8, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:Bus2; ports = ((:t2, :side1), (:g2, :ac)), domain = ACDQ),
    NetworkBuilder.Bus(:Bus3; ports = ((:t3, :side1), (:g3, :ac)), domain = ACDQ)
);
network = NetworkBuilder.define(elements, connections; exclude = (:g2,));</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[ Info: Excluded elements: (:g2,).</code></pre><h2 id="Looking-into-Bus-2"><a class="docs-heading-anchor" href="#Looking-into-Bus-2">Looking into Bus 2</a><a id="Looking-into-Bus-2-1"></a><a class="docs-heading-anchor-permalink" href="#Looking-into-Bus-2" title="Permalink"></a></h2><p>Excluding <code>g2</code> exposes the impedance seen at Bus 2. The ideal sources at buses 1 and 3 act as shorts for voltage perturbations. The <code>ACDQ</code> buses represent the three-phase components in d and q coordinates.</p><pre><code class="language-julia hljs">grid_response = compute(
    PowerImpedanceProblem(
        network; nodes = [:Bus2d, :Bus2q],
        frequency_range = (1.0, 1e4, 400)
    ),
    NodalImpedance()
);</code></pre><p>Line inductance and the leakage inductances of <code>t1</code> and <code>t3</code> connect the ring to the ideal sources. Their interaction with the line charging capacitances produces its resonances. Transformer <code>t2</code> adds leakage inductance between Bus 2 and the ring. The transformer capacitances and wave propagation add further peaks and dips, while load and conductor resistance damp them.</p><h2 id="The-MMC-at-Bus-7"><a class="docs-heading-anchor" href="#The-MMC-at-Bus-7">The MMC at Bus 7</a><a id="The-MMC-at-Bus-7-1"></a><a class="docs-heading-anchor-permalink" href="#The-MMC-at-Bus-7" title="Permalink"></a></h2><p>The MMC has 400 submodules per arm, 10 mF submodule capacitance and 50 mH arm inductance. The current PI gains follow from loop bandwidths and damping ratio 0.7, then convert with the corresponding per-unit impedance bases.</p><pre><code class="language-julia hljs">electrical = ElectricalMMC(Lₐᵣₘ = 50e-3, Rₐᵣₘ = 1.07, Cₐᵣₘ = 10e-3, N = 400, Lᵣ = 60e-3,
    Rᵣ = 0.535, turnsRatio = 1);
converter_bases = BaseValues(S = 1000, v_ac = 230 * sqrt(2/3),
    v_dc = 640, omega = 100π);
dc_impedance_base = 640^2 / 1000;
ac_current_base = 2 * 1000e6 / (3 * converter_bases.v_ac * 1e3);
energy_scale = 3 * 10e-3 * (640e3)^2 / (400 * 1000e6);
ac_current_pi = PIControl(
    Kp = (2 * 0.7 * 1000 * 0.085 - 1.07) / PowerImpedance.perunit(electrical,
        converter_bases).zAC_base,
    Ki = 0.085 * 1000^2 / PowerImpedance.perunit(electrical, converter_bases).zAC_base
);
internal_current_pi = PIControl(
    Kp = (2 * 0.7 * 300 * 50e-3 - 1.07) / dc_impedance_base,
    Ki = 50e-3 * 300^2 / dc_impedance_base
);</code></pre><p>The outer active-power loop sets the d-axis current reference from the power error. The inner AC current loop adjusts converter voltage to drive the current towards its reference.</p><pre><code class="language-julia hljs">delta_control = ΔdqControlGFL(
    outer_active = OuterActivePowerControl(pi_ctrl = PIControl(
        Kp = 2.0020e-7 * 1000e6 / ac_current_base,
        Ki = 1.0010e-4 * 1000e6 / ac_current_base
    )),
    outer_reactive = NoOuterReactiveControl(),
    occ = InnerCurrentPIControl(pi_ctrl = ac_current_pi,
        activate_ω_c_multiplication = false)
);</code></pre><p>Total energy control regulates the energy in the arm capacitors through a zero-sequence current reference. Zero-sequence current control regulates the DC-side current. Circulating current suppression controls the second-harmonic current between the arms.</p><pre><code class="language-julia hljs">sigma_control = ΣdqzControlTEC(
    tec = TotalEnergyControl(
        pi_control = PIControl(
            Kp = 120 * energy_scale, Ki = 400 * energy_scale
        ),
        ref = 3072e4 / (3 * 10e-3 * (640e3)^2 / 400)),
    zscc = ZeroSequenceCurrentControl(internal_current_pi),
    ccsc = CirculatingCurrentSuppressionControl(internal_current_pi)
);</code></pre><p><code>NoSynchronization</code> supplies the ideal grid angle with no PLL dynamics in the impedance. Modulation sets commands for submodule insertion from voltage references and represents the 150 us delay with a 3/3 Padé approximation.</p><pre><code class="language-julia hljs">converter_elements = merge(elements,
    (
        c1 = let model = mmc(vACbase_LL_RMS = 230, Sbase = 1000, vDC_base = 640,
                elec = electrical, meas = Measurement(), sync = NoSynchronization(),
                delta_control = delta_control, sigma_control = sigma_control,
                modulation = UncompensatedModulation(
                    timeDelay = 150e-6, padeOrderNum = 3, padeOrderDen = 3
                ),
                limits = PowerImpedance.Limits(P_min = -1500, P_max = 1500, Q_min = -500,
                    Q_max = 500))
            b = bases(model)
            component(model; delta_control = (outer_active = (p_ref = 100 / b.S,),),
                powerflow = (; v_dc = 640 / b.v_dc,
                    q_ac = 0 / b.S,
                    v_ac = (230 * sqrt(2/3)) / b.v_ac,
                    p_dc = -100 / b.S))
        end,
        dc = dc_source(v = 640)
    ));
converter_connections = (connections...,
    NetworkBuilder.Bus(:dc; ports = ((:dc, :dc), (:c1, :dc))),
    NetworkBuilder.Bus(:Bus7; ports = ((:c1, :ac),), domain = ACDQ)
);</code></pre><p>The power flow includes <code>g2</code> at Bus 2 and uses the nominal bus voltage limits. Opening <code>g2</code> then exposes the impedance at the calculated operating point. The 640 kV DC source fixes the converter&#39;s DC voltage during the scan.</p><pre><code class="language-julia hljs">converter_network = NetworkBuilder.define(converter_elements, converter_connections;
    options = (;
        voltageBase = 230 / sqrt(3), power_flow = (; is_bounded = (; bus_voltage = true))));
power_flow = compute(PowerFlowProblem(converter_network), ACDCPowerFlow());
probe_network = NetworkBuilder.define(converter_elements, converter_connections;
    exclude = (:g2,), options = converter_network.options);
linearized = compute(LinearizationProblem(probe_network, power_flow),
    AdmittanceLinearization());
converter_response = compute(
    PowerImpedanceProblem(
        linearized.network_model; nodes = [:Bus2d, :Bus2q], frequency_range = (
            1.0, 1e4, 400)
    ),
    NodalImpedance());</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[ Info: LOCALLY_SOLVED
[ Info: Power flow converged successfully.
[ Info: Terminal operating values: Dict{Symbol, NamedTuple}(:dc =&gt; (dc = DCPortValues(640.0, -100.19675759498615),), :g3 =&gt; (ac = ACPortValues(11.267652816802618, -2.956302464634407e-32, 15.205090030026367, 22.23533156188685),), :g2 =&gt; (ac = ACPortValues(14.696938456699067, 2.2340787354891936e-31, 61.09815477251827, 21.091538516406157),), :g1 =&gt; (ac = ACPortValues(13.472193585307478, 6.914088500350177e-32, 10.352290910746694, 21.146162374345923),), :c1 =&gt; (ac = ACPortValues(190.40594607923765, 0.0376645289720384, -100.0, 1.5613036794249157e-28), dc = DCPortValues(640.0, 100.19675759498615)))
[ Info: Excluded elements: (:g2,).
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!</code></pre><p>With the MMC, the first peak moves from about 185 to 146 Hz and falls from 30 to 8 ohms. The second moves from about 286 to 249 Hz and falls from 34 to 4 ohms. The current-controlled MMC adds a frequency-dependent admittance in parallel at Bus 7 and changes the perturbation current and impedance seen through <code>t2</code>.</p><pre><code class="language-julia hljs">comparison = Figure(size = (850, 450));
axis = Axis(comparison[1, 1]; xlabel = &quot;Frequency (Hz)&quot;,
    ylabel = &quot;Bus 2 d-axis impedance magnitude (Ω)&quot;, xscale = log10, yscale = log10);
lines!(axis, real.(grid_response.frequencies) ./ (2π),
    abs.(grid_response.response[1, 1, :]); label = &quot;Generators and passive network&quot;);
lines!(axis, real.(converter_response.frequencies) ./ (2π),
    abs.(converter_response.response[1, 1, :]); label = &quot;MMC at Bus 7&quot;, linestyle = :dash);
axislegend(axis; position = :lt);
comparison</code></pre><img src="399b54cc.png" alt="Example block output"/><p>Back to <a href="../">Examples</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../IEEE39bus_Gridspace/">« IEEE39 Gridspace soil-resistivity study</a><a class="docs-footer-nextpage" href="../Line_and_cable_models/">Line and cable models »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
