<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>MMC harmonic stability · PowerImpedance.jl</title><meta name="title" content="MMC harmonic stability · PowerImpedance.jl"/><meta property="og:title" content="MMC harmonic stability · PowerImpedance.jl"/><meta property="twitter:title" content="MMC harmonic stability · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/MMC_harmonic_stability/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/MMC_harmonic_stability/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/examples/MMC_harmonic_stability/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../Line_and_cable_models/">Line and cable models</a></li><li class="is-active"><a class="tocitem" href>MMC harmonic stability</a><ul class="internal"><li><a class="tocitem" href="#Converter-blocks"><span>Converter blocks</span></a></li><li><a class="tocitem" href="#Transmission-network"><span>Transmission network</span></a></li><li><a class="tocitem" href="#Impedance-ratio-at-the-inverter"><span>Impedance ratio at the inverter</span></a></li></ul></li><li><a class="tocitem" href="../Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>MMC harmonic stability</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>MMC harmonic stability</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/examples/MMC_harmonic_stability.jl" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="MMC-harmonic-stability"><a class="docs-heading-anchor" href="#MMC-harmonic-stability">MMC harmonic stability</a><a id="MMC-harmonic-stability-1"></a><a class="docs-heading-anchor-permalink" href="#MMC-harmonic-stability" title="Permalink"></a></h1><p>An HVDC link transfers 1000 MW between 333 kV AC grids through a 140 km DC cable. Each MMC connects through its transformer leakage inductance and a 50 km overhead line. The AC-terminal impedance ratio describes the interaction of the current control and the transmission network.</p><pre><code class="language-julia hljs">using PowerImpedance
using CairoMakie

voltage = 333 / sqrt(3);
converter_limits = PowerImpedance.Limits(P_min = -1, P_max = 1, Q_min = -1, Q_max = 1);</code></pre><h2 id="Converter-blocks"><a class="docs-heading-anchor" href="#Converter-blocks">Converter blocks</a><a id="Converter-blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Converter-blocks" title="Permalink"></a></h2><p>The electrical plant contains 50 mH arm inductance, 400 submodules per arm and 10 mF submodule capacitance. Transformer leakage contributes 60 mH, with zero transformer resistance in this case.</p><pre><code class="language-julia hljs">electrical = ElectricalMMC(Lᵣ = 60e-3, Rᵣ = 0);</code></pre><p>Instantaneous measurements supply AC voltage, AC current and DC voltage to the controls.</p><pre><code class="language-julia hljs">measurement = Measurement();</code></pre><p>The inverter&#39;s active-power loop sets the d-axis current reference for 1000 MW injection.</p><pre><code class="language-julia hljs">power_control = OuterActivePowerControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>The rectifier&#39;s DC-voltage loop balances the DC power at 640 kV.</p><pre><code class="language-julia hljs">dc_control = OuterActiveVdcControl(pi_ctrl = PIControl(Kp = 5, Ki = 15));</code></pre><p>Reactive-power control sets the q-axis current reference for zero reactive-power injection.</p><pre><code class="language-julia hljs">reactive_control = OuterReactiveQControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>The inner AC current PI gains correspond to the 150 Hz current-control setting. This loop acts through the combined arm and transformer inductance.</p><pre><code class="language-julia hljs">current_control = InnerCurrentPIControl(pi_ctrl = PIControl(Kp = 0.8359, Ki = 569.24),
    activate_ω_c_multiplication = false);</code></pre><p>Circulating current suppression regulates the second-harmonic current between the arms.</p><pre><code class="language-julia hljs">internal_control = ΣdqzControlTEC(
    ccsc = CirculatingCurrentSuppressionControl(PIControl(Kp = 0.1048, Ki = 48.1914)));</code></pre><p>The PLL supplies the control angle from the measured AC voltage.</p><pre><code class="language-julia hljs">sync = PLLSynchronization(pi_ctrl = PIControl(Kp = 0.28, Ki = 12.5664));</code></pre><p>The inverter modulation includes a 116 us delay with a 3/3 Padé approximation. Its phase lag increases with frequency and changes the current response near network resonances.</p><pre><code class="language-julia hljs">inverter_modulation = UncompensatedModulation(timeDelay = 116e-6, padeOrderNum = 3,
    padeOrderDen = 3);</code></pre><p>The rectifier modulation applies the commanded arm voltages directly.</p><pre><code class="language-julia hljs">rectifier_modulation = UncompensatedModulation();</code></pre><p>The rectifier controls DC voltage and reactive power at its AC terminal.</p><pre><code class="language-julia hljs">c1 = let model = mmc(vDC_base = 640, elec = electrical, meas = measurement, sync = sync,
        delta_control = ΔdqControlGFL(outer_active = dc_control,
            outer_reactive = reactive_control, occ = current_control),
        sigma_control = internal_control, modulation = rectifier_modulation,
        limits = converter_limits)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (v_dc_ref = 640 / b.v_dc,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; p_ac = -1000 / b.S,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><p>The inverter controls active and reactive power through the delayed current response.</p><pre><code class="language-julia hljs">c2 = let model = mmc(vDC_base = 640, elec = electrical, meas = measurement, sync = sync,
        delta_control = ΔdqControlGFL(outer_active = power_control,
            outer_reactive = reactive_control, occ = current_control),
        sigma_control = internal_control, modulation = inverter_modulation,
        limits = converter_limits)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (p_ref = 1000 / b.S,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; v_dc = 640 / b.v_dc,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><h2 id="Transmission-network"><a class="docs-heading-anchor" href="#Transmission-network">Transmission network</a><a id="Transmission-network-1"></a><a class="docs-heading-anchor-permalink" href="#Transmission-network" title="Permalink"></a></h2><p>The DC cable has copper cores, metallic screens and magnetic armour separated by insulation. Its distributed inductance and capacitance produce resonances in the converter&#39;s DC termination.</p><pre><code class="language-julia hljs">dc_line = cable(length = 140e3, positions = [(-0.5, 1), (0.5, 1)],
    C1 = Conductor(rₒ = 24.25e-3, ρ = 1.72e-8),
    C2 = Conductor(rᵢ = 41.75e-3, rₒ = 46.25e-3, ρ = 22e-8),
    C3 = Conductor(rᵢ = 49.75e-3, rₒ = 60.55e-3, ρ = 18e-8, μᵣ = 10),
    I1 = Insulator(rᵢ = 24.25e-3, rₒ = 41.75e-3, ϵᵣ = 2.3),
    I2 = Insulator(rᵢ = 46.25e-3, rₒ = 49.75e-3, ϵᵣ = 2.3),
    I3 = Insulator(rᵢ = 60.55e-3, rₒ = 65.75e-3, ϵᵣ = 2.3));</code></pre><p>The AC conductors have 10 m phase spacing at 30 m height. The earth has 100 ohm metre resistivity and the line includes two grounded wires.</p><pre><code class="language-julia hljs">conductors = Conductors(organization = :flat, nᵇ = 3, nˢᵇ = 1, Rᵈᶜ = 0.063,
    rᶜ = 0.015, yᵇᶜ = 30, Δyᵇᶜ = 0, Δxᵇᶜ = 10, Δ̃xᵇᶜ = 0, dˢᵇ = 0, dˢᵃᵍ = 10);
groundwires = Groundwires(
    nᵍ = 2, Rᵍᵈᶜ = 0.92, rᵍ = 0.0062, Δxᵍ = 6.5, Δyᵍ = 7.5, dᵍˢᵃᵍ = 10);</code></pre><p>Line <code>tl1</code> connects the rectifier to its AC voltage source over 50 km.</p><pre><code class="language-julia hljs">tl1 = overhead_line(length = 50e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>Line <code>tl2</code> connects the inverter to its AC voltage source over 50 km.</p><pre><code class="language-julia hljs">tl2 = overhead_line(length = 50e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>Source <code>g1</code> fixes the rectifier-side grid voltage at 333 kV line-to-line RMS.</p><pre><code class="language-julia hljs">g1 = ac_source(v = voltage * sqrt(2), p = 1000, q = 0);</code></pre><p>Source <code>g2</code> fixes the inverter-side grid voltage at the same magnitude.</p><pre><code class="language-julia hljs">g2 = ac_source(v = voltage * sqrt(2), p = -1000, q = 0);
elements = (; g1, g2, tl1, tl2, c1, c2, dc_line);</code></pre><p>The converter DC terminals join opposite ends of the cable. The AC terminals use d and q coordinates, with their ideal sources shorted for small voltage perturbations.</p><pre><code class="language-julia hljs">connections = (
    NetworkBuilder.Bus(:Grid1; ports = ((:g1, :ac), (:tl1, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:Grid2; ports = ((:g2, :ac), (:tl2, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:Rectifier; ports = ((:c1, :ac), (:tl1, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:Inverter; ports = ((:c2, :ac), (:tl2, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:DC1; ports = ((:c2, :dc), (:dc_line, :side1))),
    NetworkBuilder.Bus(:DC2; ports = ((:c1, :dc), (:dc_line, :side2)))
);</code></pre><h2 id="Impedance-ratio-at-the-inverter"><a class="docs-heading-anchor" href="#Impedance-ratio-at-the-inverter">Impedance ratio at the inverter</a><a id="Impedance-ratio-at-the-inverter-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-ratio-at-the-inverter" title="Permalink"></a></h2><p>The power flow sets the operating point for linearization. Removing <code>tl2</code> isolates the converter with its DC termination, while removing <code>c2</code> gives the AC line impedance.</p><pre><code class="language-julia hljs">network = NetworkBuilder.define(elements, connections;
    options = (; voltageBase = voltage,
        power_flow = (; is_bounded = (; bus_voltage = true),
            optimizer = (; hessian_approximation = &quot;limited-memory&quot;))));
power_flow = compute(PowerFlowProblem(network), ACDCPowerFlow());
linearized = compute(LinearizationProblem(network, power_flow), AdmittanceLinearization());
converter_impedance = compute(
    PowerImpedanceProblem(linearized.network_model;
        nodes = [:Inverterd, :Inverterq], eliminated_elements = [:tl2],
        frequency_range = (1e3, 1e4, 500)),
    NodalImpedance());
grid_impedance = compute(
    PowerImpedanceProblem(linearized.network_model;
        nodes = [:Inverterd, :Inverterq], eliminated_elements = [:c2],
        frequency_range = (1e3, 1e4, 500)),
    NodalImpedance());
frequency = real.(grid_impedance.frequencies) ./ (2π);</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">[ Info: LOCALLY_SOLVED
[ Info: Power flow converged successfully.
[ Info: Terminal operating values: Dict{Symbol, NamedTuple}(:g2 =&gt; (ac = ACPortValues(271.8933614489328, -6.244813738743402e-39, 971.4788343185851, -178.33708066559146),), :g1 =&gt; (ac = ACPortValues(271.8933614489328, -9.010619287585758e-36, -1050.3562766812695, -213.52400850521212),), :c1 =&gt; (ac = ACPortValues(257.5908659582559, -0.21366014559190932, 1016.7853746016557, 4.231779662960235e-34), dc = DCPortValues(640.0, -1011.2281213810735)), :c2 =&gt; (ac = ACPortValues(274.8943603559354, 0.19625844165660022, -1000.0, 0.0), dc = DCPortValues(635.8809737863601, 1004.7198789749199)))
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!
[ Info: Starting to solve for steady-state solution
[ Info: MMC steady-state solution found!</code></pre><p>The AC network has paired peaks near 1.43 and 1.54 kHz, followed by pairs near 4.4 and 7.5 kHz. Line inductance and shunt capacitance produce these peaks, while the MMC with its DC cable has a smoother magnitude.</p><pre><code class="language-julia hljs">impedances = Figure(size = (1000, 600));
for (index, label) in ((1, &quot;d&quot;), (2, &quot;q&quot;))
    axis = Axis(impedances[index, 1]; xlabel = &quot;Frequency (Hz)&quot;,
        ylabel = &quot;$label-axis impedance magnitude (Ω)&quot;, xscale = log10, yscale = log10);
    phase = Axis(impedances[index, 2]; xlabel = &quot;Frequency (Hz)&quot;,
        ylabel = &quot;$label-axis phase (degrees)&quot;, xscale = log10);
    lines!(axis, frequency, abs.(grid_impedance.response[index, index,
        :]); label = &quot;AC network&quot;);
    lines!(axis, frequency, abs.(converter_impedance.response[index, index, :]);
        label = &quot;MMC with DC cable&quot;);
    lines!(phase, frequency, rad2deg.(angle.(grid_impedance.response[index, index, :])));
    lines!(phase, frequency, rad2deg.(angle.(converter_impedance.response[index, index,
        :])));
    axislegend(axis; position = :lb);
end
impedances</code></pre><img src="e5cc2ccf.png" alt="Example block output"/><p>The matrix ratio retains the coupling between d and q currents and voltages. Generalized Nyquist analysis compares its eigenvalue trajectories with the critical point -1.</p><pre><code class="language-julia hljs">ratio = similar(grid_impedance.response);
for index in axes(ratio, 3)
    ratio[:, :, index] = grid_impedance.response[:, :,
        index] / converter_impedance.response[:, :, index];
end
loop_gain = FrequencyResponseResult(LoopGain(), :loopgain, ratio,
    grid_impedance.frequencies, grid_impedance.nodes, linearized.network_model, (;));
stability = compute(StabilityProblem(loop_gain), GeneralizedNyquist());</code></pre><p>The delay rotates the current-control response while the line alternates between capacitive and inductive impedance. Both eigenvalue trajectories cross the real axis to the left of -1, with four clockwise crossings in the Nyquist calculation. The calculation identifies unstable response peaks near 4.7 to 4.8 kHz and 7.5 to 7.6 kHz.</p><pre><code class="language-julia hljs">nyquist = Figure(size = (700, 550));
axis = Axis(nyquist[1, 1]; xlabel = &quot;Real axis&quot;, ylabel = &quot;Imaginary axis&quot;,
    aspect = DataAspect());
for (index, locus) in enumerate(eachcol(stability.output.eigenloci))
    lines!(axis, real.(locus), imag.(locus); color = Cycled(index));
    lines!(axis, real.(locus), -imag.(locus); color = Cycled(index), linestyle = :dash);
end
scatter!(axis, [-1.0], [0.0]; color = :red, marker = :xcross, markersize = 15);
xlims!(axis, -2.5, 0.6);
ylims!(axis, -1.5, 1.5);
nyquist</code></pre><img src="a5b88dc9.png" alt="Example block output"/><p>Back to <a href="../">Examples</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../Line_and_cable_models/">« Line and cable models</a><a class="docs-footer-nextpage" href="../Network_Diagram/">Hybrid AC/DC network diagram »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
