<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Point-to-point HVDC admittance and stability · PowerImpedance.jl</title><meta name="title" content="Point-to-point HVDC admittance and stability · PowerImpedance.jl"/><meta property="og:title" content="Point-to-point HVDC admittance and stability · PowerImpedance.jl"/><meta property="twitter:title" content="Point-to-point HVDC admittance and stability · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/P2P_HVDC_stability/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/P2P_HVDC_stability/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/examples/P2P_HVDC_stability/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li class="is-active"><a class="tocitem" href>Point-to-point HVDC admittance and stability</a><ul class="internal"><li><a class="tocitem" href="#Converter-blocks"><span>Converter blocks</span></a></li><li><a class="tocitem" href="#Cable-and-AC-grids"><span>Cable and AC grids</span></a></li><li><a class="tocitem" href="#Operating-point-and-admittance"><span>Operating point and admittance</span></a></li><li><a class="tocitem" href="#Impedance-based-stability"><span>Impedance-based stability</span></a></li></ul></li><li><a class="tocitem" href="../PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>Point-to-point HVDC admittance and stability</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Point-to-point HVDC admittance and stability</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/examples/P2P_HVDC_stability.jl" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Point-to-point-HVDC-admittance-and-stability"><a class="docs-heading-anchor" href="#Point-to-point-HVDC-admittance-and-stability">Point-to-point HVDC admittance and stability</a><a id="Point-to-point-HVDC-admittance-and-stability-1"></a><a class="docs-heading-anchor-permalink" href="#Point-to-point-HVDC-admittance-and-stability" title="Permalink"></a></h1><p>A 100 km DC cable joins a rectifier to an inverter that injects 600 MW and 300 MVAr into a 380 kV AC system. The rectifier regulates the 800 kV DC voltage. AC lines and the grid inductance set the voltage response to converter current.</p><pre><code class="language-julia hljs">using PowerImpedance
using CairoMakie

voltage = 380 / sqrt(3);</code></pre><h2 id="Converter-blocks"><a class="docs-heading-anchor" href="#Converter-blocks">Converter blocks</a><a id="Converter-blocks-1"></a><a class="docs-heading-anchor-permalink" href="#Converter-blocks" title="Permalink"></a></h2><p>The electrical blocks contain 50 mH arm inductors and 400 submodules per arm.</p><pre><code class="language-julia hljs">electrical1 = ElectricalMMC();</code></pre><p>The inverter transformer has a 333/380 ratio and 46.1 mH leakage inductance on its converter side.</p><pre><code class="language-julia hljs">electrical2 = ElectricalMMC(turnsRatio = 333/380, Lᵣ = 0.0461, Rᵣ = 0.4103);</code></pre><p>Instantaneous measurements supply AC voltage, AC current and DC voltage to the controls.</p><pre><code class="language-julia hljs">measurement = Measurement();</code></pre><p>The DC-voltage loop at <code>c1</code> sets its d-axis current reference from the DC-voltage error.</p><pre><code class="language-julia hljs">dc_control = OuterActiveVdcControl(pi_ctrl = PIControl(Kp = 5, Ki = 15));</code></pre><p>The active-power loop at <code>c2</code> sets its d-axis current reference from the power error.</p><pre><code class="language-julia hljs">power_control = OuterActivePowerControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>Reactive-power control sets the q-axis current reference at each converter.</p><pre><code class="language-julia hljs">reactive_control = OuterReactiveQControl(pi_ctrl = PIControl(Kp = 0.1, Ki = 31.4159));</code></pre><p>The inner AC current loop adjusts the converter voltage to track the d and q current references. The gains use the converter&#39;s per-unit voltage, current and power bases.</p><pre><code class="language-julia hljs">current_control = InnerCurrentPIControl(pi_ctrl = PIControl(Kp = 0.7691, Ki = 522.7654),
    activate_ω_c_multiplication = false);</code></pre><p>Circulating current suppression regulates the second-harmonic current between the arms.</p><pre><code class="language-julia hljs">circulating_control = CirculatingCurrentSuppressionControl(PIControl(Kp = 0.1048,
    Ki = 48.1914));
internal_control = ΣdqzControlTEC(ccsc = circulating_control);</code></pre><p>The PLL follows the AC voltage angle. The inverter uses a larger proportional gain and a first-order 50 Hz filter in the angle measurement.</p><pre><code class="language-julia hljs">sync1 = PLLSynchronization(pi_ctrl = PIControl(Kp = 0.28, Ki = 12.5664));
sync2 = PLLSynchronization(pi_ctrl = PIControl(Kp = 7, Ki = 12.5664),
    filter = PowerImpedance.Butterworth(order = 1, ωc = 2π * 50));</code></pre><p>Modulation translates the commanded voltages into submodule insertion indices.</p><pre><code class="language-julia hljs">modulation = UncompensatedModulation();</code></pre><p>The rectifier combines DC-voltage and reactive-power control at the AC triangle.</p><pre><code class="language-julia hljs">c1 = let model = mmc(vDC_base = 800, elec = electrical1, meas = measurement, sync = sync1,
        delta_control = ΔdqControlGFL(outer_active = dc_control,
            outer_reactive = reactive_control, occ = current_control),
        sigma_control = internal_control, modulation = modulation)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (v_dc_ref = 800 / b.v_dc,),
            outer_reactive = (q_ref = 0.0,)),
        powerflow = (; p_ac = -600 / b.S,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><p>The inverter controls active and reactive power at Bus 6.</p><pre><code class="language-julia hljs">c2 = let model = mmc(vDC_base = 800, vACbase_LL_RMS = 333, elec = electrical2,
        meas = measurement, sync = sync2,
        delta_control = ΔdqControlGFL(outer_active = power_control,
            outer_reactive = reactive_control, occ = current_control),
        sigma_control = internal_control, modulation = modulation)
    b = bases(model)
    component(model;
        delta_control = (outer_active = (p_ref = 600 / b.S,),
            outer_reactive = (q_ref = 300 / b.S,)),
        powerflow = (; v_dc = 800 / b.v_dc,
            v_ac = (voltage * sqrt(2)) / b.v_ac))
end;</code></pre><h2 id="Cable-and-AC-grids"><a class="docs-heading-anchor" href="#Cable-and-AC-grids">Cable and AC grids</a><a id="Cable-and-AC-grids-1"></a><a class="docs-heading-anchor-permalink" href="#Cable-and-AC-grids" title="Permalink"></a></h2><p>The bipolar DC cable has copper cores, metallic screens and magnetic armour. Insulation separates the conducting layers, which set its shunt capacitance and series losses.</p><pre><code class="language-julia hljs">dc_line = cable(length = 100e3, positions = [(-0.5, 1), (0.5, 1)],
    C1 = Conductor(rₒ = 24.25e-3, ρ = 1.72e-8),
    C2 = Conductor(rᵢ = 41.75e-3, rₒ = 46.25e-3, ρ = 22e-8),
    C3 = Conductor(rᵢ = 49.75e-3, rₒ = 60.55e-3, ρ = 18e-8, μᵣ = 10),
    I1 = Insulator(rᵢ = 24.25e-3, rₒ = 41.75e-3, ϵᵣ = 2.3),
    I2 = Insulator(rᵢ = 46.25e-3, rₒ = 49.75e-3, ϵᵣ = 2.3),
    I3 = Insulator(rᵢ = 60.55e-3, rₒ = 65.75e-3, ϵᵣ = 2.3));</code></pre><p>The AC conductors occupy a flat arrangement at 30 m height with 10 m phase spacing. Earth resistivity is 100 ohm metres. The grounded wires contribute to the earth-return impedance.</p><pre><code class="language-julia hljs">conductors = Conductors(organization = :flat, nᵇ = 3, nˢᵇ = 1,
    Rᵈᶜ = 0.063, rᶜ = 0.015, yᵇᶜ = 30, Δyᵇᶜ = 0,
    Δxᵇᶜ = 10, Δ̃xᵇᶜ = 0, dˢᵇ = 0, dˢᵃᵍ = 10);
groundwires = Groundwires(nᵍ = 2, Rᵍᵈᶜ = 0.92, rᵍ = 0.0062,
    Δxᵍ = 6.5, Δyᵍ = 7.5, dᵍˢᵃᵍ = 10);</code></pre><p>Line <code>tl1</code> joins the rectifier&#39;s external grid buses over 25 km.</p><pre><code class="language-julia hljs">tl1 = overhead_line(length = 25e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>Line <code>tl2</code> connects the second grid bus to the rectifier over 25 km.</p><pre><code class="language-julia hljs">tl2 = overhead_line(length = 25e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>Line <code>tl3</code> completes the rectifier-side triangle with a 50 km connection.</p><pre><code class="language-julia hljs">tl3 = overhead_line(length = 50e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>The inverter connects through a 90 km overhead line to the weaker AC grid.</p><pre><code class="language-julia hljs">tl67 = overhead_line(length = 90e3, conductors = conductors, groundwires = groundwires,
    earth_parameters = (1, 1, 100));</code></pre><p>The inverter grid has a 0.9 pu voltage behind 1 ohm and 30 mH.</p><pre><code class="language-julia hljs">g1 = ac_source(v = 0.9 * voltage * sqrt(2));
Zg1 = impedance(z = s -&gt; 1 + 0.03s, conductors = 3);</code></pre><p>Grid <code>g2</code> has nominal voltage behind 1 ohm and 10 mH.</p><pre><code class="language-julia hljs">g2 = ac_source(v = voltage * sqrt(2));
Zg2 = impedance(z = s -&gt; 1 + 0.01s, conductors = 3);</code></pre><p>Grid <code>g3</code> supplies the other corner of the AC triangle through the same impedance.</p><pre><code class="language-julia hljs">g3 = ac_source(v = voltage * sqrt(2));
Zg3 = impedance(z = s -&gt; 1 + 0.01s, conductors = 3);
elements = (; g1, Zg1, g2, Zg2, g3, Zg3, c1, c2, dc_line, tl1, tl2, tl3, tl67);</code></pre><p>The buses join named component ports. AC buses create d and q nets. Converters connect through their <code>ac</code> and <code>dc</code> ports.</p><pre><code class="language-julia hljs">connections = (
    NetworkBuilder.Bus(:Bg3; ports = ((:g3, :ac), (:Zg3, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:Bg2; ports = ((:g2, :ac), (:Zg2, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:B1; ports = ((:Zg3, :side2), (:tl1, :side1), (:tl3, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:B2; ports = ((:Zg2, :side2), (:tl1, :side2), (:tl2, :side1)),
        domain = ACDQ),
    NetworkBuilder.Bus(:B3; ports = ((:c1, :ac), (:tl2, :side2), (:tl3, :side2)),
        domain = ACDQ),
    NetworkBuilder.Bus(:B4; ports = ((:c1, :dc), (:dc_line, :side1))),
    NetworkBuilder.Bus(:B5; ports = ((:c2, :dc), (:dc_line, :side2))),
    NetworkBuilder.Bus(:B6; ports = ((:c2, :ac), (:tl67, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:B7; ports = ((:Zg1, :side2), (:tl67, :side2)), domain = ACDQ),
    NetworkBuilder.Bus(:B8; ports = ((:g1, :ac), (:Zg1, :side1)), domain = ACDQ)
);</code></pre><h2 id="Operating-point-and-admittance"><a class="docs-heading-anchor" href="#Operating-point-and-admittance">Operating point and admittance</a><a id="Operating-point-and-admittance-1"></a><a class="docs-heading-anchor-permalink" href="#Operating-point-and-admittance" title="Permalink"></a></h2><p>Power flow gives the terminal voltages, angles and losses for converter linearization.</p><pre><code class="language-julia hljs">network = NetworkBuilder.define(elements, connections;
    options = (; voltageBase = voltage,
        power_flow = (; is_bounded = (; bus_voltage = true),
            optimizer = (; hessian_approximation = &quot;limited-memory&quot;))));
power_flow = compute(PowerFlowProblem(network), ACDCPowerFlow());
(rectifier = power_flow.operating_point[:c1], inverter = power_flow.operating_point[:c2])</code></pre><pre class="documenter-example-output"><code class="nohighlight hljs ansi">(rectifier = (ac = ACPortValues(308.2903083599182, -0.03821497676850523, 607.5556806764181, 0.0), dc = DCPortValues(800.0, -604.7852649353734)), inverter = (ac = ACPortValues(315.02911908551056, 0.2065795785352884, -600.0, -300.0), dc = DCPortValues(798.5923049932968, 603.721073438433)))</code></pre><p>The admittance order is DC, d, q. Each entry relates a terminal current perturbation to a voltage perturbation while the other terminal voltages remain fixed. The q-axis admittance reaches about 13 mS at 127 Hz. The off-diagonal entries reach 4.8 and 2.7 mS near 130 Hz and show coupling between the AC axes.</p><pre><code class="language-julia hljs">linearized = compute(LinearizationProblem(network, power_flow), AdmittanceLinearization());
frequencies = exp10.(range(0, 3; length = 400));
converter_y = NetworkBuilder.get_y(linearized.network_model, :c2, 2π * im .* frequencies);
ac_admittance = Figure(size = (1100, 600));
for (column, (row, entry, label)) in
    enumerate(((2, 2, &quot;Ydd&quot;), (2, 3, &quot;Ydq&quot;), (3, 2, &quot;Yqd&quot;), (3, 3, &quot;Yqq&quot;)))
    magnitude = Axis(ac_admittance[1, column]; title = label,
        xlabel = &quot;Frequency (Hz)&quot;, ylabel = &quot;Admittance magnitude (S)&quot;, xscale = log10,
            yscale = log10);
    phase = Axis(ac_admittance[2, column]; xlabel = &quot;Frequency (Hz)&quot;,
        ylabel = &quot;Phase (degrees)&quot;, xscale = log10);
    lines!(magnitude, frequencies, abs.(converter_y[row, entry, :]));
    lines!(phase, frequencies, rad2deg.(angle.(converter_y[row, entry, :])));
end
ac_admittance</code></pre><img src="09f7e513.png" alt="Example block output"/><p>Active-power control and the energy stored in the arms affect the DC admittance. Its largest peak is about 0.54 S at 81 Hz. Above this peak the phase approaches -90 degrees and the magnitude falls with frequency.</p><pre><code class="language-julia hljs">dc_admittance = Figure(size = (850, 400));
dc_magnitude = Axis(dc_admittance[1, 1]; xlabel = &quot;Frequency (Hz)&quot;,
    ylabel = &quot;DC admittance magnitude (S)&quot;, xscale = log10, yscale = log10);
dc_phase = Axis(dc_admittance[1, 2]; xlabel = &quot;Frequency (Hz)&quot;,
    ylabel = &quot;DC admittance phase (degrees)&quot;, xscale = log10);
lines!(dc_magnitude, frequencies, abs.(converter_y[1, 1, :]));
lines!(dc_phase, frequencies, rad2deg.(angle.(converter_y[1, 1, :])));
dc_admittance</code></pre><img src="2e59bf52.png" alt="Example block output"/><h2 id="Impedance-based-stability"><a class="docs-heading-anchor" href="#Impedance-based-stability">Impedance-based stability</a><a id="Impedance-based-stability-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-based-stability" title="Permalink"></a></h2><p>Removing <code>c2</code> gives the grid impedance at its AC terminal. Removing <code>tl67</code> gives the converter impedance with its DC cable and rectifier connected. Their matrix ratio is the loop gain at that terminal.</p><pre><code class="language-julia hljs">grid_impedance = compute(
    PowerImpedanceProblem(linearized.network_model;
        nodes = [:B6d, :B6q], eliminated_elements = [:c2],
        frequency_range = (1.0, 1e3, 400)),
    NodalImpedance());
converter_impedance = compute(
    PowerImpedanceProblem(linearized.network_model;
        nodes = [:B6d, :B6q], eliminated_elements = [:tl67],
        frequency_range = (1.0, 1e3, 400)),
    NodalImpedance());
terminal_ratio = similar(grid_impedance.response);
for index in axes(terminal_ratio, 3)
    terminal_ratio[:, :, index] = grid_impedance.response[:, :,
        index] / converter_impedance.response[:, :, index];
end
loop_gain = FrequencyResponseResult(LoopGain(), :loopgain, terminal_ratio,
    grid_impedance.frequencies, grid_impedance.nodes, linearized.network_model, (;));
stability = compute(StabilityProblem(loop_gain), GeneralizedNyquist());</code></pre><p>One trajectory crosses the real axis to the left of -1 in the clockwise direction. The Nyquist calculation identifies an unstable interaction, with a response peak near 109 Hz. The inverter&#39;s PLL and current controls act against the impedance of the 90 km AC line and its grid inductance.</p><pre><code class="language-julia hljs">nyquist = Figure(size = (700, 550));
axis = Axis(nyquist[1, 1]; xlabel = &quot;Real axis&quot;, ylabel = &quot;Imaginary axis&quot;,
    aspect = DataAspect());
for (index, locus) in enumerate(eachcol(stability.output.eigenloci))
    lines!(axis, real.(locus), imag.(locus); color = Cycled(index));
    lines!(axis, real.(locus), -imag.(locus); color = Cycled(index), linestyle = :dash);
end
scatter!(axis, [-1.0], [0.0]; color = :red, marker = :xcross, markersize = 15);
xlims!(axis, -2.5, 0.6);
ylims!(axis, -1.5, 1.5);
nyquist</code></pre><img src="cba00dd6.png" alt="Example block output"/><p>Back to <a href="../">Examples</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../P2P_HVDC_ALT/">« P2P HVDC parametric OHL/UGC transition</a><a class="docs-footer-nextpage" href="../PSCAD_tutorial/">From Julia to PSCAD and Z-tool »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
