<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>From Julia to PSCAD and Z-tool · PowerImpedance.jl</title><meta name="title" content="From Julia to PSCAD and Z-tool · PowerImpedance.jl"/><meta property="og:title" content="From Julia to PSCAD and Z-tool · PowerImpedance.jl"/><meta property="twitter:title" content="From Julia to PSCAD and Z-tool · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/PSCAD_tutorial/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/examples/PSCAD_tutorial/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/examples/PSCAD_tutorial/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox" checked/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../">Overview</a></li><li><a class="tocitem" href="../Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li class="is-active"><a class="tocitem" href>From Julia to PSCAD and Z-tool</a><ul class="internal"><li><a class="tocitem" href="#1.-Install-the-software"><span>1. Install the software</span></a></li><li><a class="tocitem" href="#2.-Build-the-circuit-and-solve-power-flow"><span>2. Build the circuit and solve power flow</span></a></li><li><a class="tocitem" href="#3.-Export-and-open-the-PSCAD-project"><span>3. Export and open the PSCAD project</span></a></li><li><a class="tocitem" href="#4.-Configure-PSCAD-on-this-computer"><span>4. Configure PSCAD on this computer</span></a></li><li><a class="tocitem" href="#5.-Run-from-Julia-and-inspect-the-results"><span>5. Run from Julia and inspect the results</span></a></li><li><a class="tocitem" href="#6.-Scan-the-load-with-Z-tool"><span>6. Scan the load with Z-tool</span></a></li><li><a class="tocitem" href="#7.-Find-run-messages"><span>7. Find run messages</span></a></li></ul></li><li><a class="tocitem" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li><a class="is-disabled">Examples</a></li><li class="is-active"><a href>From Julia to PSCAD and Z-tool</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>From Julia to PSCAD and Z-tool</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/examples/PSCAD_tutorial.jl" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="From-Julia-to-PSCAD-and-Z-tool"><a class="docs-heading-anchor" href="#From-Julia-to-PSCAD-and-Z-tool">From Julia to PSCAD and Z-tool</a><a id="From-Julia-to-PSCAD-and-Z-tool-1"></a><a class="docs-heading-anchor-permalink" href="#From-Julia-to-PSCAD-and-Z-tool" title="Permalink"></a></h1><p>Build a three-phase circuit, export it to PSCAD, run it, and measure the load admittance with Z-tool. Julia and PSCAD run on the same Windows computer. Run the sections in order in one Julia session.</p><h2 id="1.-Install-the-software"><a class="docs-heading-anchor" href="#1.-Install-the-software">1. Install the software</a><a id="1.-Install-the-software-1"></a><a class="docs-heading-anchor-permalink" href="#1.-Install-the-software" title="Permalink"></a></h2><ol><li>Install PSCAD 5.1.0, activate its licence, and install GFortran. Open PSCAD&#39;s Application Options, select Dependencies, and select the detected GFortran under Fortran Compiler. PSCAD uses the selected compiler to build every case. Close PSCAD after saving the selection. Keep your Windows desktop logged on.</li><li>Install Julia 1.12, which the PSCAD runner uses. Start Julia and run <code>joinpath(Sys.BINDIR, &quot;julia.exe&quot;)</code> to print its executable path.</li><li>Create a working folder and save this script there. Open a terminal in that folder, start Julia, and install the Julia packages:</li></ol><pre><code class="language-julia hljs">using Pkg
Pkg.activate(&quot;.&quot;)
Pkg.add([&quot;PowerImpedance&quot;, &quot;PythonCall&quot;, &quot;CairoMakie&quot;])</code></pre><p>Loading <code>PythonCall</code> enables PSCAD export. On first use, CondaPkg installs the XML writer <code>mhi-xml</code> 1.3.0 and its XML dependencies for the exporter. <code>CairoMakie</code> draws the plots below.</p><ol><li>Install Python 3.14 for the station runner. The tested version is 3.14.6. In a Windows terminal, run:</li></ol><pre><code class="language-powershell hljs">python -m pip install mhi-pscad==3.1.2 ztoolacdc==0.1.52
python -c &quot;import sys; print(sys.executable)&quot;</code></pre><p>Copy the printed Python path and the Julia path into the station file in section 4. This Python installation runs PSCAD automation and Z-tool. CondaPkg manages the exporter&#39;s Python environment separately.</p><p>Start Julia in your working folder with <code>julia --project=.</code>. Run each section below, or save the station file first and run <code>include(&quot;PSCAD_tutorial.jl&quot;)</code>.</p><pre><code class="language-julia hljs">using PowerImpedance
using PythonCall
using CairoMakie</code></pre><h2 id="2.-Build-the-circuit-and-solve-power-flow"><a class="docs-heading-anchor" href="#2.-Build-the-circuit-and-solve-power-flow">2. Build the circuit and solve power flow</a><a id="2.-Build-the-circuit-and-solve-power-flow-1"></a><a class="docs-heading-anchor-permalink" href="#2.-Build-the-circuit-and-solve-power-flow" title="Permalink"></a></h2><p>The source supplies 380 kV line-to-line RMS at 50 Hz. Its <code>v</code> input uses peak phase-to-ground voltage in kV. The voltage base uses phase RMS kV. The overhead line is 25 km long with three conductors and two ground wires. The load has 400 Ω and 0.0122 H in series per phase.</p><p>An <code>ACDQ</code> bus gives d and q coordinates in Julia. PSCAD receives the three physical phases. Geometry uses metres, line resistance uses Ω/km, and the earth tuple gives relative permeability, relative permittivity, and resistivity in Ω m.</p><pre><code class="language-julia hljs">voltage_base = 380 / sqrt(3)
elements = (;
    source = ac_source(v = voltage_base * sqrt(2), theta = 0.0),
    line = overhead_line(;
        length = 25e3,
        conductors = Conductors(;
            organization = :flat,
            nᵇ = 3,
            nˢᵇ = 1,
            Rᵈᶜ = 0.063,
            rᶜ = 0.015,
            yᵇᶜ = 30,
            Δyᵇᶜ = 0,
            Δxᵇᶜ = 10,
            Δ̃xᵇᶜ = 0,
            dˢᵇ = 0,
            dˢᵃᵍ = 10),
        groundwires = Groundwires(;
            nᵍ = 2,
            Rᵍᵈᶜ = 0.92,
            rᵍ = 0.0062,
            Δxᵍ = 6.5,
            Δyᵍ = 7.5,
            dᵍˢᵃᵍ = 10),
        earth_parameters = (1, 1, 100)
    ),
    load = impedance(;
        z = s -&gt; 400.0 + s * 0.0122,
        conductors = 3
    ))</code></pre><p>Each bus connects named component ports and creates d and q nets. Port <code>side1</code> of the line faces the source. Port <code>side2</code> faces the load. The load&#39;s <code>side2</code> port connects to ground.</p><pre><code class="language-julia hljs">connections = (
    NetworkBuilder.Bus(:B1; ports = ((:source, :ac), (:line, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:B2; ports = ((:line, :side2), (:load, :side1)), domain = ACDQ),
    NetworkBuilder.Bus(:gnd; ports = ((:load, :side2),), domain = ACDQ))

state = NetworkBuilder.define(elements, connections;
    options = (; voltageBase = voltage_base))
powerflow = compute(PowerFlowProblem(state), ACDCPowerFlow())</code></pre><p><code>solve(state)</code> also returns the power-flow result. The result retains solved bus voltages for comparison after the PSCAD run. Both exports below use the <code>NetworkState</code> and reuse this solution. Change the component data and buses here to build your own case.</p><h2 id="3.-Export-and-open-the-PSCAD-project"><a class="docs-heading-anchor" href="#3.-Export-and-open-the-PSCAD-project">3. Export and open the PSCAD project</a><a id="3.-Export-and-open-the-PSCAD-project-1"></a><a class="docs-heading-anchor-permalink" href="#3.-Export-and-open-the-PSCAD-project" title="Permalink"></a></h2><p>Set the export folder below to an empty folder on your computer. <code>mkpath</code> creates it. Export writes a new project and uses its filename stem as the PSCAD project name. Use a new folder for another export. All simulation times and intervals below use seconds.</p><pre><code class="language-julia hljs">export_directory = &quot;C:\\PSCAD\\exports&quot;
mkpath(export_directory)
settings = PowerImpedance.PSCAD.SimulationSettings(;
    simulation_time = 2.0,
    time_step = 10e-6,
    sample_step = 100e-6,
    frequency = 50.0,
    source_ramp = 0.05)
model = export_pscad(state;
    path = joinpath(export_directory, &quot;tutorial.pscx&quot;),
    powerflow,
    settings)</code></pre><p>This export writes <code>tutorial.pscx</code>. The returned model keeps the settings, voltage and current probe descriptions, and solved operating point in Julia. Export creates the project locally. Open PSCAD, choose Open, select <code>tutorial.pscx</code> in the export folder, and open its Main schematic. The Main schematic shows the source feeding the load through the overhead line. Select the project and click Run to build and simulate it by hand. Close PSCAD before you continue with the Julia-managed run.</p><h2 id="4.-Configure-PSCAD-on-this-computer"><a class="docs-heading-anchor" href="#4.-Configure-PSCAD-on-this-computer">4. Configure PSCAD on this computer</a><a id="4.-Configure-PSCAD-on-this-computer-1"></a><a class="docs-heading-anchor-permalink" href="#4.-Configure-PSCAD-on-this-computer" title="Permalink"></a></h2><p>Save the following text as <code>station.toml</code> in your working folder. Replace the executable paths with the paths printed during installation. Create the exchange and scratch folders and keep them separate from exports. Each field is described on its line. TOML strings use doubled backslashes.</p><pre><code class="language-toml hljs">transport = &quot;local&quot;                      # Run on this Windows computer.
host = &quot;localhost&quot;                       # Required station name.
local_root = &quot;C:\\PSCAD\\exchange&quot;         # Exchange folder seen by Julia.
shared_root = &quot;C:\\PSCAD\\exchange&quot;        # Same exchange folder seen by PSCAD.
remote_root = &quot;C:\\PSCAD\\scratch&quot;         # Temporary station working files.
julia_executable = &quot;C:\\Julia\\bin\\julia.exe&quot; # Julia 1.12 executable.
python_executable = &quot;C:\\Python311\\python.exe&quot; # Python with the pip packages.
pscad_version = &quot;5.1.0&quot;                   # Installed PSCAD version.
# pscad_port = 32051                      # Optional automation port, 1024–65535.
timeout = 1800                           # Execution limit in seconds.</code></pre><p>Leave <code>pscad_port</code> commented for this setup. The runner starts a minimized private PSCAD in your logged-on Windows session and loads the copied project. It runs the project and collects its output. It then closes that PSCAD instance. The minimized PSCAD window appears in the Windows taskbar until the run finishes. With a port configured, it connects to an existing listener or starts PSCAD through an interactive scheduled task. The runner leaves an attached instance open. An instance started for the run closes afterwards.</p><p><code>RemoteConfig</code> reads the file. <code>identify</code> reads the installation and compiler information from a temporary PSCAD instance. It starts and closes that instance without loading a project. The dictionary includes <code>version</code> and <code>fortran_version</code>.</p><pre><code class="language-julia hljs">remote = RemoteConfig(&quot;station.toml&quot;)
station = PowerImpedance.PSCAD.identify(remote)
display(station)</code></pre><p>The station check returns these values from the tutorial run:</p><pre><code class="language-text hljs">&quot;version&quot; =&gt; &quot;5.1.0&quot;
&quot;fortran_version&quot; =&gt; &quot;GF81x64&quot;
&quot;python_version&quot; =&gt; &quot;3.14.6&quot;
&quot;automation_version&quot; =&gt; &quot;3.1.2&quot;
&quot;pscad_path&quot; =&gt; &quot;C:\\Program Files (x86)\\PSCAD\\5.1.0\\bin\\win64\\Pscad.exe&quot;</code></pre><h2 id="5.-Run-from-Julia-and-inspect-the-results"><a class="docs-heading-anchor" href="#5.-Run-from-Julia-and-inspect-the-results">5. Run from Julia and inspect the results</a><a id="5.-Run-from-Julia-and-inspect-the-results-1"></a><a class="docs-heading-anchor-permalink" href="#5.-Run-from-Julia-and-inspect-the-results" title="Permalink"></a></h2><p><code>compute</code> creates a persistent <code>run-XXXXXX</code> directory under <code>local_root</code>. It stages the project in scratch and copies the results into that run folder.</p><pre><code class="language-julia hljs">result = compute(model, PSCADRun(); options = (; remote))
display(result.paths)
display(result.diagnostics)</code></pre><p><code>result.time</code> holds sample times in seconds. <code>result.channels</code> maps channel names to sample vectors in their recorded units: kV for voltage and kA for current. Three-phase channel suffixes <code>:1</code>, <code>:2</code>, <code>:3</code> mean phases a, b, c. <code>result.diagnostics</code> holds elapsed time, reuse status, installation information, settings readback, and build warnings. <code>result.paths.run_directory</code> is the persistent folder. <code>result.paths.outputs</code> holds the collected output files.</p><p>Compare the final complete cycles with the solved power flow. The table contains PSCAD values, power-flow values, errors, and settling information.</p><pre><code class="language-julia hljs">comparison = compare_operating_point(result, model)
display(comparison)</code></pre><p>The table looks like this:</p><pre><code class="language-text hljs">Table with 7 columns and 7 rows:
     quantity       name        pscad     powerflow  error        settling     ⋯
   ┌────────────────────────────────────────────────────────────────────────────
 1 │ current_rms    I_source_ac   0.54601  0.546013  5.19122e-6  7.56398e-14  ⋯
 2 │ current_rms    I_line_side1  0.54601  0.546013  5.19122e-6  7.56398e-14  ⋯
 3 │ current_rms    I_line_side2  0.5461   0.546103  6.07425e-6  8.76219e-14  ⋯
 4 │ current_rms    I_load_side1  0.5461   0.546103  6.07425e-6  8.76219e-14  ⋯
 5 │ voltage_rms    V_B1        219.393   219.393    6.47735e-16  3.88641e-16  ⋯
 6 │ voltage_rms    V_B2        218.45    218.451    6.07418e-6   9.15943e-14  ⋯
 7 │ voltage_angle  V_B2        -1.56225  -1.5623    4.82668e-5   2.19038e-11  ⋯</code></pre><p>Plot phase-a voltage at the load bus. <code>V_B2:1</code> is its recorded channel name. The figure is displayed in Julia and saved beside the exported project.</p><pre><code class="language-julia hljs">voltage_plot = Figure(size = (850, 400))
voltage_axis = Axis(voltage_plot[1, 1];
    xlabel = &quot;Time (s)&quot;, ylabel = &quot;Phase-a voltage (kV)&quot;,
    title = &quot;Load bus B2&quot;)
lines!(voltage_axis, result.time, result.channels[&quot;V_B2:1&quot;])
display(voltage_plot)
save(joinpath(export_directory, &quot;load_voltage.png&quot;), voltage_plot)</code></pre><p><img src="../../assets/img/pscad_tutorial/load_voltage.png" alt="Phase-a voltage at the load bus"/></p><p>Phase-a voltage from a PSCAD 5.1.0 run of this tutorial.</p><p>Reuse a finished run by passing its directory. This reads the saved results after checking the saved files and current PSCAD installation. Keep the returned model and run folder to repeat this call in your session.</p><pre><code class="language-julia hljs">reused = compute(model, PSCADRun(); options = (;
    remote,
    resume_run_directory = result.paths.run_directory))</code></pre><h2 id="6.-Scan-the-load-with-Z-tool"><a class="docs-heading-anchor" href="#6.-Scan-the-load-with-Z-tool">6. Scan the load with Z-tool</a><a id="6.-Scan-the-load-with-Z-tool-1"></a><a class="docs-heading-anchor-permalink" href="#6.-Scan-the-load-with-Z-tool" title="Permalink"></a></h2><p>Export the same network with one AC probe in series at port <code>side1</code> of the load. The probe&#39;s side A1 faces bus B2. A2 faces the load. Z-tool&#39;s side-2 result measures the load. The first export with a probe downloads the Z-tool 0.1.52 library into the Julia depot. The export folder receives <code>Z_tool.pslx</code>, <code>tutorial_scan.pscx</code>, <code>tutorial_scan.pswx</code>, and <code>Scan_options</code> frequency tables. Open the workspace to view the project with its library.</p><pre><code class="language-julia hljs">scan_model = export_pscad(state;
    path = joinpath(export_directory, &quot;tutorial_scan.pscx&quot;),
    powerflow,
    settings,
    ztool_probes = [
        ZToolProbe(:ac, &quot;load_scan&quot;;
        element = :load,
        port = :side1)])</code></pre><p>Z-tool 0.1.52 requires a multiple of eight frequencies for its input tables. These eight frequencies use separate single-tone injections at 1 % voltage. Startup lasts 2 s. Injection settling and the FFT window each last 1 s. <code>f_base</code> sets the FFT resolution in Hz. The network operates at 50 Hz. The integration and sample intervals also use seconds for scans.</p><pre><code class="language-julia hljs">scan = ZToolScan(;
    frequencies = [1, 2, 5, 10, 20, 40, 100, 500],
    f_base = 1.0,
    snapshot_time = 2.0,
    start_fft = 1.0,
    fft_periods = 1,
    perturbation = 0.01,
    time_step = 10e-6,
    sample_step = 100e-6)
scan_result = compute(scan_model, scan; options = (; remote))</code></pre><p>PSCAD runs a startup simulation and then repeats the case with voltage injections at each scan frequency.</p><p><code>scan_result.results</code> contains one entry per admittance file. Select side 2 and its d axis using the file&#39;s labels. The admittance array is ordered as row, column, frequency and uses siemens. Here Ydd relates d-axis current to d-axis voltage at the load. Compare magnitudes in the two rotating frames.</p><pre><code class="language-julia hljs">load_scan = only(filter(entry -&gt; entry.name.sides == [2], scan_result.results))
d_axis = findfirst(==(&quot;load_scan-2_d&quot;), load_scan.axes)
measured_ydd = load_scan.admittance[d_axis, d_axis, :]
frequencies = load_scan.frequencies</code></pre><p>Evaluate the load&#39;s Julia admittance at those same frequencies. Linearization returns a network model whose element responses are available through <code>NetworkBuilder.get_y</code>. The load&#39;s first two coordinates are d and q on port <code>side1</code>, so entry [1, 1, :] is its Ydd.</p><pre><code class="language-julia hljs">linearized = compute(LinearizationProblem(state), AdmittanceLinearization())
load_y = NetworkBuilder.get_y(
    linearized.network_model, :load, 2π * im .* frequencies)
admittance_plot = Figure(size = (850, 400))
admittance_axis = Axis(admittance_plot[1, 1];
    xlabel = &quot;Frequency (Hz)&quot;,
    ylabel = &quot;Admittance magnitude (S)&quot;,
    xscale = log10,
    title = &quot;Load Ydd&quot;)
lines!(admittance_axis, frequencies, abs.(load_y[1, 1, :]); label = &quot;Julia&quot;)
scatter!(admittance_axis, frequencies, abs.(measured_ydd); label = &quot;Z-tool&quot;)
axislegend(admittance_axis)
display(admittance_plot)
save(joinpath(export_directory, &quot;load_admittance.png&quot;), admittance_plot)</code></pre><p><img src="../../assets/img/pscad_tutorial/load_admittance.png" alt="Load admittance from Julia and Z-tool"/></p><p>Load admittance from a PSCAD 5.1.0 run of this tutorial.</p><h2 id="7.-Find-run-messages"><a class="docs-heading-anchor" href="#7.-Find-run-messages">7. Find run messages</a><a id="7.-Find-run-messages-1"></a><a class="docs-heading-anchor-permalink" href="#7.-Find-run-messages" title="Permalink"></a></h2><p>When a run fails, open its run directory and read <code>outputs/pscad-console.txt</code> and <code>outputs/build-messages.txt</code>. The exception gives the run location. For a returned result, <code>result.paths</code> lists the console log, build messages, output folder, and run directory. <code>scan_result.paths</code> does the same for scans.</p><p>Back to <a href="../">Examples</a></p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../P2P_HVDC_stability/">« Point-to-point HVDC admittance and stability</a><a class="docs-footer-nextpage" href="../SmallSignal_Gridspace/">Gridspace small-signal stability analysis »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
