<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Fundamental concepts · PowerImpedance.jl</title><meta name="title" content="Fundamental concepts · PowerImpedance.jl"/><meta property="og:title" content="Fundamental concepts · PowerImpedance.jl"/><meta property="twitter:title" content="Fundamental concepts · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/manual/fundamental_concepts/"/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script><link href="../../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../../assets/custom.js"></script><script src="../../assets/documentercitations/citations-data.js"></script><script src="../../assets/documentercitations/citations-hover.js"></script><script src="../../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img class="docs-light-only" src="../../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Home</a></li><li><a class="tocitem" href="../../examples/Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../../network/">Network construction</a></li><li><a class="tocitem" href="../../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../../package_extensions/">Package extensions</a></li><li class="is-active"><a class="tocitem" href>Fundamental concepts</a><ul class="internal"><li><a class="tocitem" href="#Impedance-based-small-signal-analysis"><span>Impedance-based small-signal analysis</span></a></li><li><a class="tocitem" href="#Ports-and-multiport-representations"><span>Ports and multiport representations</span></a></li><li><a class="tocitem" href="#AC-reference-frames-and-domains"><span>AC reference frames and domains</span></a></li><li><a class="tocitem" href="#Matrix-reduction-and-coordinate-changes"><span>Matrix reduction and coordinate changes</span></a></li><li><a class="tocitem" href="#Component-models-and-operating-points"><span>Component models and operating points</span></a></li><li><a class="tocitem" href="#Historical-source-and-attribution"><span>Historical source and attribution</span></a></li></ul></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox"/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../examples/">Overview</a></li><li><a class="tocitem" href="../../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../../examples/Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../../examples/Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../../examples/GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../../examples/IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../../examples/IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../../examples/Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../../examples/MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../../examples/Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../../examples/P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../../examples/PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../../components/">Choose and configure components</a></li><li><a class="tocitem" href="../../source/">Voltage sources</a></li><li><a class="tocitem" href="../../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../../transformer/">Transformer</a></li><li><a class="tocitem" href="../../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>Fundamental concepts</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Fundamental concepts</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/docs/src/manual/fundamental_concepts.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Fundamental-concepts"><a class="docs-heading-anchor" href="#Fundamental-concepts">Fundamental concepts</a><a id="Fundamental-concepts-1"></a><a class="docs-heading-anchor-permalink" href="#Fundamental-concepts" title="Permalink"></a></h1><p>PowerImpedance builds frequency-domain models of electrical networks from component models and their connections. This chapter summarizes the theory needed to interpret that workflow. Constructors and supported options are in the <a href="../../components/">component guides</a> and <a href="../../reference/">API reference</a>. Calculation procedures are in <a href="../../network/">network construction</a> and <a href="../../results/">impedance and stability analysis</a>.</p><h2 id="Impedance-based-small-signal-analysis"><a class="docs-heading-anchor" href="#Impedance-based-small-signal-analysis">Impedance-based small-signal analysis</a><a id="Impedance-based-small-signal-analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-based-small-signal-analysis" title="Permalink"></a></h2><p>An operating point describes the steady electrical quantities around which a nonlinear model is linearized. Linearization produces a small-signal model whose frequency response describes how perturbations in terminal voltages and currents interact. Interconnecting passive network responses with controlled device responses makes it possible to study resonances and control interactions over frequency. This is the basis for impedance and admittance methods used in power-electronic systems [<a href="../../bibliography/#Middlebrook1978" id="Middlebrook1978-cite-1">1</a>–<a href="../../bibliography/#BayoSalas2018" id="BayoSalas2018-cite-1">3</a>].</p><p>The result depends on the selected operating point, port orientation, reference frame, and frequency range. See <a href="../../initialization/">power-flow initialization</a> for operating-point choices and <a href="../../results/">analysis</a> for result interpretation.</p><h2 id="Ports-and-multiport-representations"><a class="docs-heading-anchor" href="#Ports-and-multiport-representations">Ports and multiport representations</a><a id="Ports-and-multiport-representations-1"></a><a class="docs-heading-anchor-permalink" href="#Ports-and-multiport-representations" title="Permalink"></a></h2><p>A component exposes electrical ports. At a port, voltage and current vectors are related by a frequency-dependent model. An admittance representation writes current as a function of voltage, \(\mathbf I = \mathbf Y\mathbf V\), and an impedance representation writes voltage as a function of current, \(\mathbf V = \mathbf Z\mathbf I\). These forms are useful when the relevant matrix is finite and well-conditioned. A finite matrix in either form is undefined for some ideal open or short circuit configurations.</p><p>For a component with input and output port groups, a chain (ABCD) representation relates both groups:</p>\[
\begin{bmatrix}\mathbf V_p\\\mathbf I_p\end{bmatrix} =
\begin{bmatrix}\mathbf A&\mathbf B\\\mathbf C&\mathbf D\end{bmatrix}
\begin{bmatrix}\mathbf V_s\\\mathbf I_s\end{bmatrix}.
\]<p>The block dimensions follow the number of coordinates at each port group. When compatible components are cascaded, their chain matrices multiply in connection order. Other interconnections impose shared-voltage and current-balance conditions. They cannot in general be represented by simple matrix multiplication. PowerImpedance assembles the declared network and component models for its calculations. Users connect named ports with <a href="../../network/"><code>Bus</code> and <code>Net</code></a>.</p><p>When an ABCD representation and the required inverses exist, a load with admittance \(\mathbf Y_t\) at the output gives the input admittance</p>\[
\mathbf Y_{in} = (\mathbf C + \mathbf D\mathbf Y_t)
                 (\mathbf A + \mathbf B\mathbf Y_t)^{-1}.
\]<p>This expression assumes the displayed inverse exists and the current directions match the chain-matrix convention. Singular or ideal cases require an alternate formulation. See the <a href="../../reference/">analysis API</a> for the package&#39;s available nodal, edge, and loop-gain calculations.</p><h2 id="AC-reference-frames-and-domains"><a class="docs-heading-anchor" href="#AC-reference-frames-and-domains">AC reference frames and domains</a><a id="AC-reference-frames-and-domains-1"></a><a class="docs-heading-anchor-permalink" href="#AC-reference-frames-and-domains" title="Permalink"></a></h2><p>Three-phase electrical quantities may be represented in phase coordinates (\(abc\)) or in a rotating direct-quadrature frame (\(dq\) or \(dqz\), depending on the model). A frame transformation changes the coordinates used to describe the same physical voltage and current. In a synchronous rotating frame, a sinusoidal fundamental can appear constant at steady state. A frequency-domain response in a rotating frame is interpreted relative to that frame&#39;s reference frequency. Components specify compatible frames and coordinates at each port. The <a href="../../network/">network guide</a> describes supported bus domains.</p><p>AC and DC domains also have different coordinate meanings. A network may include both, but only ports with compatible declared domains and coordinate counts can be connected. Component guides document the domain and frame for each supported model.</p><h2 id="Matrix-reduction-and-coordinate-changes"><a class="docs-heading-anchor" href="#Matrix-reduction-and-coordinate-changes">Matrix reduction and coordinate changes</a><a id="Matrix-reduction-and-coordinate-changes-1"></a><a class="docs-heading-anchor-permalink" href="#Matrix-reduction-and-coordinate-changes" title="Permalink"></a></h2><p>Eliminating internal variables from a linear multiport model produces an equivalent model at its retained ports. For a partitioned linear system</p>\[
\begin{bmatrix} \mathbf M_{rr}&\mathbf M_{re}\\
                 \mathbf M_{er}&\mathbf M_{ee}\end{bmatrix}
\begin{bmatrix}\mathbf x_r\\\mathbf x_e\end{bmatrix} =
\begin{bmatrix}\mathbf b_r\\\mathbf b_e\end{bmatrix},
\]<p>if \(\mathbf M<em>{ee}\) is invertible, eliminating \(\mathbf x</em>e\) gives the Schur-complement system</p>\[
(\mathbf M_{rr}-\mathbf M_{re}\mathbf M_{ee}^{-1}\mathbf M_{er})\mathbf x_r
=\mathbf b_r-\mathbf M_{re}\mathbf M_{ee}^{-1}\mathbf b_e.
\]<p>The result is equivalent at the retained variables under the stated invertibility assumption. Coordinate transformations also preserve a linear relation when applied consistently to its voltage and current coordinates. Check the assumptions, orientation, and retained-port meaning for each model before using its reduced relation.</p><h3 id="ABCD-matrix-reduction-{#reduction_ABCD}"><a class="docs-heading-anchor" href="#ABCD-matrix-reduction-{#reduction_ABCD}">ABCD matrix reduction {#reduction_ABCD}</a><a id="ABCD-matrix-reduction-{#reduction_ABCD}-1"></a><a class="docs-heading-anchor-permalink" href="#ABCD-matrix-reduction-{#reduction_ABCD}" title="Permalink"></a></h3><p>Reduction of a chain representation depends on the termination and on which ports remain exposed. Reduction formulas depend on the termination and the model&#39;s assumptions. Singular and ideal configurations require special care. The equations above describe general linear elimination. Consult the supported component model and API documentation for its actual behavior.</p><h3 id="Admittance-and-ABCD-representations-{#transformation-y-abcd}"><a class="docs-heading-anchor" href="#Admittance-and-ABCD-representations-{#transformation-y-abcd}">Admittance and ABCD representations {#transformation-y-abcd}</a><a id="Admittance-and-ABCD-representations-{#transformation-y-abcd}-1"></a><a class="docs-heading-anchor-permalink" href="#Admittance-and-ABCD-representations-{#transformation-y-abcd}" title="Permalink"></a></h3><p>Admittance and chain representations encode the same terminal behavior when the relevant block needed for conversion is invertible. Conversion formulas can fail at open-circuit, short-circuit, or other singular conditions. Prefer the package&#39;s documented model and analysis methods over manually converting matrices unless those conditions have been checked.</p><h2 id="Component-models-and-operating-points"><a class="docs-heading-anchor" href="#Component-models-and-operating-points">Component models and operating points</a><a id="Component-models-and-operating-points-1"></a><a class="docs-heading-anchor-permalink" href="#Component-models-and-operating-points" title="Permalink"></a></h2><p>Component models capture the frequency-dependent electrical behavior that matters to a study. Lumped impedances, transformers, lines, cables, sources, machines, and converters have different assumptions and exposed ports. Their Use the corresponding <a href="../../components/">component pages</a> to check each model&#39;s constructors, inputs, limits, and documented restrictions.</p><p>Nonlinear active models are typically linearized around an operating point. The point may be calculated from a power-flow problem or supplied through a supported initialization path. Changing the operating point can change the linearized response. The <a href="../../initialization/">initialization guide</a> explains when to solve power flow and how to inspect solved terminal values. Exact result fields and method signatures are in the <a href="../../reference/">API reference</a>.</p><h2 id="Historical-source-and-attribution"><a class="docs-heading-anchor" href="#Historical-source-and-attribution">Historical source and attribution</a><a id="Historical-source-and-attribution-1"></a><a class="docs-heading-anchor-permalink" href="#Historical-source-and-attribution" title="Permalink"></a></h2><p>This chapter was curated from the <em>Electromagnetic Stability Simulator, Developing Guide</em> (17 March 2020), authored by Aleksandra Lekić and Philippe De Rua under the supervision of Prof. Jef Beerten. The original manual and its figures are available in <a href="../Simulator_tutorial.pdf">Simulator_tutorial.pdf</a>. The current chapter retains only general theory relevant to the present package and does not assert that the historical implementation description matches current internals.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../../package_extensions/">« Package extensions</a><a class="docs-footer-nextpage" href="../../examples/">Overview »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
