<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>PSCAD export and simulation · PowerImpedance.jl</title><meta name="title" content="PSCAD export and simulation · PowerImpedance.jl"/><meta property="og:title" content="PSCAD export and simulation · PowerImpedance.jl"/><meta property="twitter:title" content="PSCAD export and simulation · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/pscad/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/pscad/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/pscad/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../assets/custom.js"></script><script src="../assets/documentercitations/citations-data.js"></script><script src="../assets/documentercitations/citations-hover.js"></script><script src="../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../examples/Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../network/">Network construction</a></li><li><a class="tocitem" href="../initialization/">Power-flow initialization</a></li><li><a class="tocitem" href="../results/">Impedance and stability analysis</a></li><li><a class="tocitem" href="../gridspace/">Parametric and uncertainty studies</a></li><li class="is-active"><a class="tocitem" href>PSCAD export and simulation</a><ul class="internal"><li><a class="tocitem" href="#Export-a-network"><span>Export a network</span></a></li><li><a class="tocitem" href="#Z-tool-scan-probes"><span>Z-tool scan probes</span></a></li><li><a class="tocitem" href="#Prepare-the-Windows-station"><span>Prepare the Windows station</span></a></li><li><a class="tocitem" href="#Run-and-retain-results"><span>Run and retain results</span></a></li><li><a class="tocitem" href="#Supported-elements-and-controls"><span>Supported elements and controls</span></a></li><li><a class="tocitem" href="#Steady-state-comparison-and-run-settings"><span>Steady-state comparison and run settings</span></a></li><li><a class="tocitem" href="#Limitations"><span>Limitations</span></a></li><li><a class="tocitem" href="#Abbreviations"><span>Abbreviations</span></a></li></ul></li><li><a class="tocitem" href="../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox"/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../examples/">Overview</a></li><li><a class="tocitem" href="../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../examples/Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../examples/Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../examples/GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../examples/IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../examples/IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../examples/Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../examples/MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../examples/Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../examples/P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../examples/PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../components/">Choose and configure components</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../transformer/">Transformer</a></li><li><a class="tocitem" href="../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>PSCAD export and simulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>PSCAD export and simulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/docs/src/pscad.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="PSCAD-export-and-simulation"><a class="docs-heading-anchor" href="#PSCAD-export-and-simulation">PSCAD export and simulation</a><a id="PSCAD-export-and-simulation-1"></a><a class="docs-heading-anchor-permalink" href="#PSCAD-export-and-simulation" title="Permalink"></a></h1><p><code>export_pscad(::NetworkBuilder.NetworkState)</code> writes runnable PSCAD 5 projects from PowerImpedance networks. Load <code>PythonCall</code> to activate the writer. CondaPkg installs <code>mhi-xml</code> and its XML dependencies. Export runs locally. <code>compute(model, PSCADRun(); options)</code> runs the project on a Windows station with PSCAD 5.1.0, and <code>compare_operating_point</code> compares the simulated steady state with the retained power-flow solution. Induction machines export with a speed-dependent load torque and their solved equilibrium speed.</p><h2 id="Export-a-network"><a class="docs-heading-anchor" href="#Export-a-network">Export a network</a><a id="Export-a-network-1"></a><a class="docs-heading-anchor-permalink" href="#Export-a-network" title="Permalink"></a></h2><p>Install <code>PythonCall</code> in the Julia environment containing PowerImpedance, then use a materialized <code>NetworkBuilder.NetworkState</code> as <code>net</code>:</p><pre><code class="language-julia hljs">using PowerImpedance
using PythonCall

settings = PowerImpedance.PSCAD.SimulationSettings(
    simulation_time = 10.0, time_step = 10e-6, sample_step = 250e-6)
mkpath(&quot;pscad_exports&quot;)
model = export_pscad(net; path = &quot;pscad_exports/my_grid.pscx&quot;, settings)</code></pre><p>The output path must be new and its parent directory must exist. The project name equals the filename stem. The returned <code>PSCADModel</code> retains the project, probes, settings and operating-point references. The file can also be opened and run in PSCAD directly.</p><p>With <code>powerflow = nothing</code> (the default), export calls <code>compute(PowerFlowProblem(net), ACDCPowerFlow())</code> for every network, including networks containing only sources and passive components. Bus voltages and transformer ratings use that solution. To reuse a completed result:</p><pre><code class="language-julia hljs">powerflow = compute(PowerFlowProblem(net), ACDCPowerFlow())
model = export_pscad(net; path = &quot;pscad_exports/solved.pscx&quot;, settings, powerflow)</code></pre><p><code>line_options</code> overrides supported ground and frequency-dependent fitting fields. AC/DC line and cable fit targets default to <code>YMaxE=AMaxE=0.02%</code>. <code>dc_reference = :midpoint_resistors</code> adds two 10 MΩ ground references at DC buses without a local source midpoint or grounded shunt. Use <code>:none</code> when those additional references are unwanted.</p><h2 id="Z-tool-scan-probes"><a class="docs-heading-anchor" href="#Z-tool-scan-probes">Z-tool scan probes</a><a id="Z-tool-scan-probes-1"></a><a class="docs-heading-anchor-permalink" href="#Z-tool-scan-probes" title="Permalink"></a></h2><p><code>ZToolProbe</code> adds a scan block to an export. The network keeps its elements and connections. <code>ACscan</code> contains a three-phase through-path with current measurements on both sides and a voltage measurement at the scan node. <code>DCscan</code> has a positive-pole through-path and a separate reference port. Both blocks contain voltage injection sources. Their default injection and decoupling times are <code>1e8</code> seconds, so they remain idle during an ordinary run.</p><pre><code class="language-julia hljs">probes = [
    ZToolProbe(:ac, &quot;converter_scan&quot;; element = :DUT, port = :ac),
    ZToolProbe(:ac, &quot;bus_scan&quot;; bus = :B2),
    ZToolProbe(:dc, &quot;dc_scan&quot;; element = :DUT, port = :dc),
]
model = export_pscad(net; path = &quot;pscad_exports/scanned.pscx&quot;, settings,
    ztool_probes = probes)</code></pre><p><code>element</code> and <code>port</code> place a series probe between that component port and its bus. <code>A1</code> faces the bus and <code>A2</code> faces the element. <code>bus</code> alone places an open shunt probe with <code>A1</code> connected to the bus. An open shunt leaves <code>A2</code> unconnected, so PSCAD reports a floating-terminal build warning. The existing recorded terminal currents keep their positive directions.</p><p>Bus names are the PSCAD identifiers in <code>model.netlist.buses</code>. Probes also accept topology <code>BusKey</code> values. Names must be unique ASCII PSCAD identifiers of at most 30 characters. Grounded terminals and repeated scans of the same terminal raise an error.</p><p>Export reserves bus identifiers first and checks name collisions without regard to case. It appends <code>_2</code>, then higher numeric suffixes as needed, so a source named <code>ac</code> on bus <code>ac</code> becomes <code>ac_2</code>.</p><p>For DC probes, <code>A1</code> and <code>A2</code> connect to the positive pole. <code>B1</code> connects to the negative pole of the same bus. <code>V0_peak</code> is the full pole-to-pole DC voltage because the block measures and injects voltage relative to <code>B1</code>. For AC probes, <code>V0_peak</code> is the peak line-to-ground voltage. Solved bus voltages give both values.</p><p>An unsolved bus requires <code>voltage</code>, an explicit value in kV. It uses the same voltage convention. <code>f0</code> is <code>settings.frequency</code> in Hz for both kinds.</p><p><code>perturbation</code> sets <code>V_perturb_mag</code> in per unit and defaults to <code>0.01</code>. AC probes accept <code>vac_control</code> and <code>f_control</code>. DC probes accept <code>vdc_control</code>. These Boolean flags default to <code>false</code>. The remaining parameters use the library defaults: <code>T_inj=Tdecoupling=1e8</code>, <code>selector=block_id=0</code> and <code>single_frequency=1</code>.</p><p>The first export with scan probes downloads Z-tool v0.1.52 into <code>artifacts/ztool/v0.1.52</code> under the first Julia depot and checks its SHA-256. Later exports reuse and check that file. <code>ztool_library = &quot;/path/Z_tool.pslx&quot;</code> selects a local library. The export copies <code>Z_tool.pslx</code> beside the project and writes a <code>.pswx</code> workspace with relative library and project paths. The workspace opens the library and project for Z-tool scans.</p><p><code>model.ztool_library</code> stores the copied library path and hash. <code>model.workspace_path</code> stores the workspace path. Simulation staging includes both files and loads the library before the project. Exports and runs with probes include idle <code>Scan_options</code> frequency tables that the blocks read at start, and <code>frequency_sweep()</code> replaces them.</p><p>For an existing project, <code>PSCADModel(path; ztool_library = library_path)</code> records its library for simulation. With <code>ztool_probes</code> empty, the output consists of the original project file.</p><h3 id="Frequency-sweeps"><a class="docs-heading-anchor" href="#Frequency-sweeps">Frequency sweeps</a><a id="Frequency-sweeps-1"></a><a class="docs-heading-anchor-permalink" href="#Frequency-sweeps" title="Permalink"></a></h3><p><code>ZToolScan</code> runs Z-tool&#39;s <code>frequency_sweep()</code> on the configured PSCAD station. The runner&#39;s Python needs <code>ztoolacdc==0.1.52</code>. The model needs a Z-tool library and scan blocks on Main. This example exports one block and scans both sides:</p><pre><code class="language-julia hljs">scan_model = export_pscad(net; path = &quot;pscad_exports/scan_run.pscx&quot;, settings,
    ztool_probes = [ZToolProbe(:ac, &quot;converter_scan&quot;; element = :DUT, port = :ac)])
scan = ZToolScan(frequencies = [1, 2, 5, 10, 20, 40, 100, 500],
    snapshot_time = 5.0, start_fft = 2.0, time_step = 1e-6, sample_step = 25e-6)
result = compute(scan_model, scan;
    options = (; remote = RemoteConfig(&quot;station.toml&quot;), verbosity = 1))</code></pre><p>The caller selects startup and injection settling times for the circuit. <code>snapshot_time</code> ends startup before decoupling. <code>injection_interval</code> adds a delay between decoupling and the snapshot used for injections. Each injection runs for <code>start_fft + fft_periods/f_base</code> seconds. Z-tool starts its FFT after <code>start_fft</code> seconds and uses <code>fft_periods/f_base</code> seconds of samples.</p><table><tr><th style="text-align: right">Keyword</th><th style="text-align: right">Default</th><th style="text-align: right">Reason</th></tr><tr><td style="text-align: right"><code>frequencies</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">Z-tool creates a logarithmic list</td></tr><tr><td style="text-align: right"><code>f_min</code>, <code>f_max</code>, <code>f_points</code></td><td style="text-align: right">1 Hz, 1000 Hz, 80</td><td style="text-align: right">Z-tool&#39;s <code>create_freq.loglist</code> defaults</td></tr><tr><td style="text-align: right"><code>f_base</code></td><td style="text-align: right">1 Hz</td><td style="text-align: right">One-second base period for the FFT</td></tr><tr><td style="text-align: right"><code>snapshot_time</code></td><td style="text-align: right">Model snapshot time, or model duration</td><td style="text-align: right">Model startup allowance</td></tr><tr><td style="text-align: right"><code>start_fft</code></td><td style="text-align: right">1 s</td><td style="text-align: right">One second for injection settling</td></tr><tr><td style="text-align: right"><code>fft_periods</code></td><td style="text-align: right">1</td><td style="text-align: right">One base period in the FFT window</td></tr><tr><td style="text-align: right"><code>injection_interval</code></td><td style="text-align: right"><code>start_fft</code></td><td style="text-align: right">Z-tool&#39;s delay after decoupling</td></tr><tr><td style="text-align: right"><code>perturbation</code></td><td style="text-align: right">0.01 pu</td><td style="text-align: right">Library injection amplitude</td></tr><tr><td style="text-align: right"><code>multi_frequency</code></td><td style="text-align: right"><code>false</code></td><td style="text-align: right">Separate single-tone injections</td></tr><tr><td style="text-align: right"><code>time_step</code>, <code>sample_step</code></td><td style="text-align: right">Model settings, in seconds</td><td style="text-align: right">Same integration and recording intervals</td></tr><tr><td style="text-align: right"><code>num_parallel_sim</code></td><td style="text-align: right">1</td><td style="text-align: right">Educational licence</td></tr><tr><td style="text-align: right"><code>topology</code></td><td style="text-align: right"><code>nothing</code></td><td style="text-align: right">One scan block on Main</td></tr></table><p>Explicit frequencies replace <code>f_min</code>, <code>f_max</code> and <code>f_points</code>. Frequencies and range endpoints are positive multiples of <code>f_base</code>. <code>f_base</code> sets FFT resolution and differs from the network&#39;s nominal frequency. The sampling interval spans an integer number of integration steps and divides the FFT window into an integer number of samples. The highest scan frequency stays below the Nyquist limit.</p><p>Z-tool 0.1.52 needs a frequency count divisible by eight in both sweep modes. It pads other counts with repeated maximum frequencies, but single-frequency sweeps do not run the extra simulations. Multi-frequency sweeps also need at least sixteen frequencies. Each axis then runs at least two simulations. PSCAD omits the run index from filenames for one simulation, but Z-tool expects it for perturbation outputs. The runner checks the count after Z-tool&#39;s <code>create_freq.loglist</code> resolves a range.</p><p>Multiple blocks need a Z-tool topology file. <code>topology</code> names this local file, which staging copies and hashes. Its header pairs each block&#39;s sides as <code>Name-1 Name-2</code>, followed by a square binary matrix. The <a href="../developers/pscad_mapping/#Z-tool-sweep-inputs">sweep mapping</a> describes these inputs.</p><p>The runner loads the library and project into its silenced PSCAD application. A temporary replacement for Z-tool&#39;s <code>connect</code> returns that same application. The runner restores the original callable after success or failure. Z-tool runs simulations with all plotting and display flags off. The runner derives the build suffix from the detected GFortran version.</p><p><code>result.frequencies</code> gives the common frequencies in Hz. Each entry in <code>result.results</code> holds a parsed <code>name</code> with <code>type</code>, <code>blocks</code> and <code>sides</code>. It also holds the header <code>axes</code> and <code>admittance[row, column, frequency_index]</code> in S. AC blocks contribute d and q axes, and DC blocks contribute one dc axis. Rows and columns follow the file header, whose block order can differ from the filename. The values use Z-tool&#39;s current signs and coordinate frame.</p><p>The public <code>read_ztool_admittance(path)</code> reader also reads saved Z-tool files. It keeps nonfinite admittances so that a diverged simulation remains a recorded outcome. <code>result.paths.outputs</code> contains the admittance files, power-flow and angle files, plus <code>ztool.toml</code> with the package version and arguments passed. <code>result.diagnostics.ztool</code> holds that metadata. The usual <code>resume_run_directory</code> option reuses a completed sweep after checking the input hashes, output hashes and PSCAD installation.</p><p><a href="https://github.com/Electa-Git/Z-tool">Z-tool</a> uses the GPL v3 licence.</p><p>The citation is F.J. Cifuentes Garcia and J. Beerten, “Z-Tool: frequency-domain characterization of EMT models for small-signal stability analysis,” <em>Electr. Power Syst. Res.</em> 252, 112405 (2026), <a href="https://doi.org/10.1016/j.epsr.2025.112405">doi:10.1016/j.epsr.2025.112405</a>.</p><h2 id="Prepare-the-Windows-station"><a class="docs-heading-anchor" href="#Prepare-the-Windows-station">Prepare the Windows station</a><a id="Prepare-the-Windows-station-1"></a><a class="docs-heading-anchor-permalink" href="#Prepare-the-Windows-station" title="Permalink"></a></h2><p>The station needs PSCAD 5.1.0, its licence and detected compiler, Julia 1.12 for the station runner, and Python with <code>mhi-pscad</code> 3.1.2. Keep a desktop session logged on: PSCAD cannot build EMTDC cases in Windows session 0. The caller needs access to the exchange directory and the configured transport.</p><p><code>RemoteConfig</code> supports <code>:ssh</code>, <code>:local</code> (Windows callers) and <code>:command</code>. <code>local_root</code> and <code>shared_root</code> identify the same exchange directory from the caller and station. <code>remote_root</code> is station scratch space. Store configuration outside the project export. This TOML template contains placeholders for station-specific values:</p><pre><code class="language-toml hljs">host = &quot;&lt;WINDOWS_HOST&gt;&quot;
local_root = &quot;&lt;CALLER_EXCHANGE_DIRECTORY&gt;&quot;
shared_root = &quot;&lt;WINDOWS_EXCHANGE_DIRECTORY&gt;&quot;
remote_root = &quot;&lt;WINDOWS_SCRATCH_DIRECTORY&gt;&quot;
julia_executable = &quot;&lt;WINDOWS_JULIA_EXECUTABLE&gt;&quot;
python_executable = &quot;&lt;WINDOWS_PYTHON_EXECUTABLE&gt;&quot;
pscad_version = &quot;5.1.0&quot;
transport = &quot;ssh&quot;
# pscad_port = &lt;DEDICATED_AUTOMATION_PORT&gt;
# timeout = &lt;RUN_TIMEOUT_SECONDS&gt;</code></pre><p>Replace the placeholders. For SSH, uncomment <code>pscad_port</code> and supply a station-local integer in <code>1024:65535</code>, reserved for this automation workflow. <code>timeout</code> is the execution limit in seconds (default 1800). A relative <code>local_root</code> is resolved against the TOML file&#39;s directory. Station paths are retained verbatim. For command transport, add a <code>command</code> argument array. An exact <code>&quot;{host}&quot;</code> argument is replaced by <code>host</code>.</p><p>With <code>pscad_port</code> set, the runner attaches to a responsive listener. If none listens, the supervisor starts PSCAD in the logged-on desktop through a transient interactive scheduled task. An attached existing application is left running and its original <code>silence</code> flag is restored. An application started for the run is stopped afterwards. Without a port, a private PSCAD is launched in the caller&#39;s Windows session. SSH execution fails fast. The runner sets <code>app.silence=true</code> before applying settings or loading projects. Before attachment, a separate probe checks responsiveness with a 60 s timeout.</p><h2 id="Run-and-retain-results"><a class="docs-heading-anchor" href="#Run-and-retain-results">Run and retain results</a><a id="Run-and-retain-results-1"></a><a class="docs-heading-anchor-permalink" href="#Run-and-retain-results" title="Permalink"></a></h2><pre><code class="language-julia hljs">remote = RemoteConfig(&quot;station-config.toml&quot;)
result = compute(model, PSCADRun(); options = (; remote, verbosity = 1))
rows = compare_operating_point(result, model)
all(rows.within_tolerance)</code></pre><p>Alternatively, set <code>POWERIMPEDANCE_PSCAD_CONFIG</code> to the TOML filename and use <code>RemoteConfig()</code> or omit <code>remote</code> from the options. Python runs on the station for remote computation. Existing hand-built projects can be wrapped as <code>PSCADModel(&quot;case.pscx&quot;)</code>. Their external files and libraries must already be available on the station, and comparison requires an exported model with solved references.</p><p>A call starts a fresh run in a persistent <code>run-XXXXXX/</code> directory under <code>remote.local_root</code>, or under <code>work_root</code> within it. The supervisor copies the case into station scratch. <code>result.paths</code> locates output, console, build messages and run records. <code>result.diagnostics</code> includes settings readback, solver identity and build warnings. Retain the model alongside the result for comparison.</p><p>Completed-run reuse is explicit:</p><pre><code class="language-julia hljs">reused = compute(model, PSCADRun(); options = (;
    remote, resume_run_directory = result.paths.run_directory))</code></pre><p><code>:latest</code> selects the latest matching completed run. Reuse checks input, project, runner and output hashes plus the current station identity. Interrupted simulations require a fresh run. <code>snapshot_time</code> saves a snapshot during a fresh run. Snapshot restarts are unsupported.</p><h2 id="Supported-elements-and-controls"><a class="docs-heading-anchor" href="#Supported-elements-and-controls">Supported elements and controls</a><a id="Supported-elements-and-controls-1"></a><a class="docs-heading-anchor-permalink" href="#Supported-elements-and-controls" title="Permalink"></a></h2><table><tr><th style="text-align: left">Component</th><th style="text-align: left">Variants</th><th style="text-align: left">Notes</th></tr><tr><td style="text-align: left">Sources and lumped impedances</td><td style="text-align: left">Three-phase AC, two-pole DC, supported scalar R/L/C realizations</td><td style="text-align: left">Sources follow solved voltages. Terminal probes preserve physical order.</td></tr><tr><td style="text-align: left">Overhead lines</td><td style="text-align: left">Three-conductor AC. Two-conductor DC</td><td style="text-align: left">Frequency-dependent phase model, with geometry, earth and fitting parameters.</td></tr><tr><td style="text-align: left">Cables</td><td style="text-align: left">Coaxial underground or aerial, AC/DC</td><td style="text-align: left">Ordered layers and positions. Eliminated sheath and armour interfaces.</td></tr><tr><td style="text-align: left">Transformers</td><td style="text-align: left">YY and ΔY (Dyn11)</td><td style="text-align: left">Three-phase winding ratings use the solved primary voltage.</td></tr><tr><td style="text-align: left">Synchronous machines</td><td style="text-align: left">Native synchronous machine with AVR, governor and steam turbine</td><td style="text-align: left">Control references and initial states follow the solved operating point.</td></tr><tr><td style="text-align: left">TLC controls</td><td style="text-align: left">Grid-following P/Q, P-f, Q-V, VAC and Vdc</td><td style="text-align: left">PLL, current PI control, supported measurement filters and modulation delay.</td></tr><tr><td style="text-align: left">MMC controls</td><td style="text-align: left">Grid-following P/Q, P-f, Q-V, VAC and Vdc. Grid-forming VSM with CCVI/OCC</td><td style="text-align: left">TEC/ZSCC/CCSC, optional disabled Σ controls, or leg-energy Σ/Δ control with circulating-current control. Uncompensated and compensated modulation.</td></tr></table><p>The <a href="../developers/pscad_mapping/">developer mapping</a> records supported control types, equations, units, realization differences and station evidence. Unsupported elements or control objects produce element-specific errors. Transformer <code>V₁ᵒ</code>/<code>V₂ᵒ</code> power-flow ratings use volts per phase (phase RMS).</p><h2 id="Steady-state-comparison-and-run-settings"><a class="docs-heading-anchor" href="#Steady-state-comparison-and-run-settings">Steady-state comparison and run settings</a><a id="Steady-state-comparison-and-run-settings-1"></a><a class="docs-heading-anchor-permalink" href="#Steady-state-comparison-and-run-settings" title="Permalink"></a></h2><p><code>compare_operating_point(result, model; rtol_v = 0.01, atol_angle_deg = 1.0, rtol_i = 0.02, settling_fraction = 0.1)</code> returns rows containing <code>quantity</code>, <code>name</code>, <code>pscad</code>, <code>powerflow</code>, <code>error</code>, <code>settling</code> and <code>within_tolerance</code>. It uses the final ten complete cycles at the configured frequency (or all complete cycles available). At 50 Hz this is the final 0.2 s, excluding the left endpoint.</p><p>Each row passes when <code>error &lt;= tolerance</code> and <code>settling &lt;= settling_fraction * tolerance</code>. Settling is the absolute change in the compared quantity between the two window halves. It uses the same base and absolute or wrapped-angle rule as the error.</p><p>Default settling limits are 0.1% for voltages and MMC capacitor means, 0.1° for angles, and 0.2% for currents. Machine and converter P/Q use 0.1% of rating. Speed uses <code>1e-4</code> pu. <code>settling_fraction</code> must be finite and nonnegative. Unsettled rows fail without throwing.</p><p><code>PowerImpedance.PSCAD.steady_state(result; window_cycles = 10)</code> also exposes channel means and fundamental phasors. Sampling must be uniform, with an integer number of samples per cycle. A relative change above <code>1e-3</code> between the window halves warns that a channel has not settled. Lengthen the run and inspect traces and build warnings before interpreting comparison rows.</p><table><tr><th style="text-align: left">Quantity</th><th style="text-align: left">Default comparison rule</th></tr><tr><td style="text-align: left">AC voltage and relative angle</td><td style="text-align: left">Positive-sequence phase RMS magnitude within 1%. Angle relative to the model&#39;s reference bus within 1 degree.</td></tr><tr><td style="text-align: left">AC current</td><td style="text-align: left">Fundamental RMS magnitude within 2%. Raw probe signs follow the terminal-current convention below.</td></tr><tr><td style="text-align: left">DC voltage</td><td style="text-align: left">Mean pole-to-pole voltage within 1%.</td></tr><tr><td style="text-align: left">DC current</td><td style="text-align: left">Magnitude error within 2%. Converter-connected DC networks use <code>abs(diff)/max(abs(reference), Sbase/vDCbase)</code> with MVA/kV giving kA. Converter-free networks use relative error. Differing converter current bases in one DC network raise an error.</td></tr><tr><td style="text-align: left">Machine and converter P/Q</td><td style="text-align: left">Absolute MW/MVAr error divided by the device MVA rating within 1%. Converter internal P/Q means use the same rating. Machine terminal voltage also uses the 1% voltage rule.</td></tr><tr><td style="text-align: left">MMC arm capacitors</td><td style="text-align: left">Each of six capacitor cycle means within 1% of solved pole-to-pole DC voltage. Instantaneous ripple is retained.</td></tr><tr><td style="text-align: left">MMC DC current identity</td><td style="text-align: left">Signed <code>i_dc = 3 iS_z</code>, converting <code>iS_z</code> from pu with <code>Sbase/vDC_base</code>. 2% with the same current-base floor. The identity reference comes from measured <code>iS_z</code>. Its equilibrium value is diagnostic.</td></tr><tr><td style="text-align: left">Machine or MMC VSM speed</td><td style="text-align: left">Mean speed within <code>1e-3</code> pu of 1.</td></tr></table><p>Terminal-current probes use <code>I_&lt;element&gt;_&lt;port&gt;</code>, such as <code>I_c1_ac</code>, <code>I_c1_dc</code>, or <code>I_tl1_side1</code>. Every exported current probe measures current <strong>into the component</strong> at that port and records <code>orientation = :into</code>. Other channels have <code>orientation = nothing</code>. The direction is fixed regardless of operating power flow. Bus-voltage names remain <code>V_&lt;bus&gt;</code> (with <code>_P</code> and <code>_N</code> for the DC pole channels).</p><table><tr><th style="text-align: left">Component</th><th style="text-align: left">Port</th><th style="text-align: left">Positive probe current</th></tr><tr><td style="text-align: left">AC/DC impedance, overhead line, cable, YY or Dyn11 transformer</td><td style="text-align: left"><code>side1</code>, <code>side2</code></td><td style="text-align: left">Into the component at each end.</td></tr><tr><td style="text-align: left">Grounded impedance</td><td style="text-align: left">Nongrounded port</td><td style="text-align: left">Into the component.</td></tr><tr><td style="text-align: left">AC source, synchronous machine, induction machine</td><td style="text-align: left"><code>ac</code></td><td style="text-align: left">From the AC bus into the component.</td></tr><tr><td style="text-align: left">DC source</td><td style="text-align: left"><code>dc</code></td><td style="text-align: left">Into the positive-pole terminal.</td></tr><tr><td style="text-align: left">TLC/MMC</td><td style="text-align: left"><code>ac</code>, <code>dc</code></td><td style="text-align: left">Into the converter at each port.</td></tr></table><p>These directions agree with Julia&#39;s port admittance <code>Y = I_in / V</code> and its <code>OperatingPoint</code> powers. A source delivering 900 MW has <code>ac.p = -900</code>. A converter receiving 603 MW from DC and delivering 600 MW to AC has <code>dc.p = 603</code> and <code>ac.p = -600</code>. Reactive power follows the same inward rule. For a source used to measure network impedance, network injection is the negative of its inward source current.</p><p>Use the metadata saved with an older project when reading its recordings. Previous exports used outward current at some ports. AC RMS and DC magnitude comparison rows alone cannot detect reversed polarity.</p><p>All durations and steps in Julia are in seconds. A 10 μs integration step is typical. Use the measured 1 μs step for compensated MMC modulation (10 μs grew unstable in the recorded case). Export warns above 1 μs without changing the requested step. Machines use 15 s runs to settle. Converter validation cases commonly use 10 s, or 5 s at 1 μs for compensated MMCs. Output sampling is independent, must be at least the integration step, and 250 μs is a typical 50 Hz comparison interval. The default source ramp is 0.05 s. Any finite, nonnegative ramp is accepted.</p><p>The MMC startup selector fixes the measured DC-voltage divisor at its solved value for <code>t &lt; 0.2 s</code>. All current and energy feedback remains live. TLC startup uses nominal DC voltage in its measurement, modulation and electrical power divisions until 0.2 s. Both retain converged controller states and delay histories. After startup, the selectors use the measured voltage directly.</p><p>Residual modulation delays are rounded to the nearest integration step, with half-step ties upward. For a positive model delay, the requested residual is <code>tau_model - dt</code>. The realized total is <code>dt + rounded_residual</code>. A warning identifies the converter and records the model delay, step, requested and realized residuals and error, bounded by <code>dt/2</code>. Carrier corrections and initialization use the realized residual. Positive delays below one step remain rejected. A zero model delay retains one inherent interface step.</p><p>A DC island without a permanent DC voltage source is pre-charged when it contains at least one TLC with <code>OuterActiveVdcControl</code>, or a GFL MMC with that active controller. DC branches define the islands independently of shared ground and converter AC terminals. Every bus selected for pre-charge requires positive solved pole voltages. Temporary ideal DC sources fix each bus at <code>+vm_pu * base_kV</code> and its negative until their series breakers open at 0.2 s, including at nonzero current. Sources have zero ramp. Breakers have <code>RON=0</code> and <code>1e100 ohm</code> open resistance (residual conductance <code>1e-100 S</code>). Feedback, gains, loads and the solved final operating point are retained. A source anywhere in the island suppresses this startup addition. Pre-charge is independent of <code>dc_reference</code>. Existing final midpoint references remain in place.</p><p>The validation suite includes measured Vdc-controlled load cases with pre-charge. Inspect release and startup again after changing the circuit or settings. The developer mapping lists the saved source and breaker fields, pins and release command.</p><h2 id="Limitations"><a class="docs-heading-anchor" href="#Limitations">Limitations</a><a id="Limitations-1"></a><a class="docs-heading-anchor-permalink" href="#Limitations" title="Permalink"></a></h2><ul><li>The educational licence permits 200 electrical nodes and one subsystem. Licence-blocked cases can be <strong>export verified</strong> when offline checks pass and a fresh station build reports only the node-cap error, with zero warnings. The recorded IEEE39 builds have 528 live nodes. The complete IEEE14 circuit has 216 live nodes.</li><li>A distributed line or cable cannot run when its travel time is shorter than one integration step. Export warns conservatively using length divided by the speed of light. PSCAD uses its calculated travel time. Reduce the step or change the physical section length explicitly.</li><li><code>DCVoltageSupportLag</code> and controller-local VAC/DC filters are not yet exportable. Cable <code>eliminate = false</code> requires unsupported exposed sheath and armour interfaces. AC phase counts other than three and DC line conductor counts other than two are unsupported.</li><li>Untransposed AC lines can produce negative-sequence unbalance and ±100 Hz image coupling, invalidating fixed-frame dq comparisons. Compare in the phase domain. The option <code>transposition = :ideal</code> maps to <code>Transp = 1</code>. PSCAD 5.1 runs with this flag exit abnormally at termination in the validation measurement projects.</li><li>An unstable Julia operating point diverges in PSCAD. The P2P example reproduces the predicted mode near 3.48 kHz, within 2 % in frequency. Its growth rate cannot be fitted from a fresh start because AC line energisation makes the record nonlinear. See the <a href="../developers/pscad_mapping/#P2P-instability">P2P record</a>.</li></ul><p>Voltage probes on temporarily pre-charged DC networks measure an existing conducting node label directly, using the same line-to-ground voltage function and output names as the standalone meter. This avoids a separate meter whose position can change during native project loading. With <code>PythonCall</code> loaded, <code>PowerImpedance.PSCAD.check_connectivity(path)</code> also checks the coordinates in an exported project or a project saved after loading. Export performs this serialized check automatically. Native build checks and scientific comparisons use a PSCAD run.</p><h2 id="Abbreviations"><a class="docs-heading-anchor" href="#Abbreviations">Abbreviations</a><a id="Abbreviations-1"></a><a class="docs-heading-anchor-permalink" href="#Abbreviations" title="Permalink"></a></h2><table><tr><th style="text-align: right">Term</th><th style="text-align: right">Meaning</th></tr><tr><td style="text-align: right">API</td><td style="text-align: right">Application programming interface</td></tr><tr><td style="text-align: right">XML / SVG</td><td style="text-align: right">Extensible Markup Language / Scalable Vector Graphics</td></tr><tr><td style="text-align: right">UTF-16</td><td style="text-align: right">Unicode Transformation Format with 16-bit code units</td></tr><tr><td style="text-align: right">SHA-256</td><td style="text-align: right">Secure Hash Algorithm with a 256-bit digest</td></tr><tr><td style="text-align: right">AC / DC</td><td style="text-align: right">Alternating current / direct current</td></tr><tr><td style="text-align: right">TLC / MMC</td><td style="text-align: right">Two-level converter / modular multilevel converter</td></tr><tr><td style="text-align: right">GFL / GFM</td><td style="text-align: right">Grid-following / grid-forming control</td></tr><tr><td style="text-align: right">PLL</td><td style="text-align: right">Phase-locked loop</td></tr><tr><td style="text-align: right">OCC</td><td style="text-align: right">Output-current control</td></tr><tr><td style="text-align: right">TEC</td><td style="text-align: right">Total-energy control</td></tr><tr><td style="text-align: right">ZSCC</td><td style="text-align: right">Zero-sequence current control</td></tr><tr><td style="text-align: right">CCSC / CCC</td><td style="text-align: right">Circulating-current suppression control / circulating-current control</td></tr><tr><td style="text-align: right">LEC</td><td style="text-align: right">Leg-energy control</td></tr><tr><td style="text-align: right">CCVI</td><td style="text-align: right">Current-controlled virtual impedance, which maps voltage error to current references through virtual resistance and inductance</td></tr><tr><td style="text-align: right">VSM / VSE</td><td style="text-align: right">Virtual synchronous machine / virtual swing equation. <code>VSEWithDamping</code> implements the synchronization equation</td></tr><tr><td style="text-align: right">AVR</td><td style="text-align: right">Automatic voltage regulator</td></tr><tr><td style="text-align: right">PI</td><td style="text-align: right">Proportional-integral control</td></tr><tr><td style="text-align: right">SCR</td><td style="text-align: right">Short-circuit ratio: grid short-circuit apparent power divided by the declared converter MVA rating, at rated external voltage</td></tr><tr><td style="text-align: right">X/R</td><td style="text-align: right">Grid reactance-to-resistance ratio at nominal frequency</td></tr><tr><td style="text-align: right">KCL</td><td style="text-align: right">Kirchhoff&#39;s current law</td></tr><tr><td style="text-align: right">EMT</td><td style="text-align: right">Electromagnetic transient</td></tr><tr><td style="text-align: right">DFT</td><td style="text-align: right">Discrete Fourier transform</td></tr><tr><td style="text-align: right">RMS / LL</td><td style="text-align: right">Root mean square / line-to-line</td></tr><tr><td style="text-align: right">pu / SI</td><td style="text-align: right">Per unit on the declared base / International System of Units</td></tr><tr><td style="text-align: right">RL / RLC</td><td style="text-align: right">Resistance and inductance / resistance, inductance and capacitance</td></tr><tr><td style="text-align: right">OHL / P2P</td><td style="text-align: right">Overhead line / point-to-point link</td></tr><tr><td style="text-align: right">RC</td><td style="text-align: right">Resistance and capacitance</td></tr><tr><td style="text-align: right">YY / Dyn11</td><td style="text-align: right">Star-star transformer / delta-star transformer with neutral and a 30 degree secondary lead</td></tr><tr><td style="text-align: right">IEEE9</td><td style="text-align: right">Institute of Electrical and Electronics Engineers nine-bus test network</td></tr><tr><td style="text-align: right">LTI</td><td style="text-align: right">Linear model with coefficients constant in time</td></tr><tr><td style="text-align: right">abc / dq</td><td style="text-align: right">Phase coordinates a/b/c / direct and quadrature rotating coordinates</td></tr><tr><td style="text-align: right">Y / Z / ABCD</td><td style="text-align: right">Admittance / impedance / multiport voltage-current transmission matrices</td></tr><tr><td style="text-align: right">P/Q, P-f, Q-V</td><td style="text-align: right">Active and reactive power regulation, active power support from frequency, reactive power support from voltage</td></tr><tr><td style="text-align: right">VAC / Vdc</td><td style="text-align: right">AC-voltage regulation / DC-voltage regulation</td></tr><tr><td style="text-align: right">DSOUT / DSDYN</td><td style="text-align: right">EMTDC electrical-output / dynamics execution phases</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../gridspace/">« Parametric and uncertainty studies</a><a class="docs-footer-nextpage" href="../package_extensions/">Package extensions »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
