<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Impedance and stability analysis · PowerImpedance.jl</title><meta name="title" content="Impedance and stability analysis · PowerImpedance.jl"/><meta property="og:title" content="Impedance and stability analysis · PowerImpedance.jl"/><meta property="twitter:title" content="Impedance and stability analysis · PowerImpedance.jl"/><meta name="description" content="Documentation for PowerImpedance.jl."/><meta property="og:description" content="Documentation for PowerImpedance.jl."/><meta property="twitter:description" content="Documentation for PowerImpedance.jl."/><meta property="og:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/results/"/><meta property="twitter:url" content="https://electa-git.github.io/PowerImpedance.jl/stable/results/"/><link rel="canonical" href="https://electa-git.github.io/PowerImpedance.jl/stable/results/"/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script><link href="../assets/documentercitations/citations-hover.css" rel="stylesheet" type="text/css"/><link href="../assets/documentercitations/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/citations.css" rel="stylesheet" type="text/css"/><link href="../assets/favicon.ico" rel="icon" type="image/x-icon"/><link href="../assets/custom.css" rel="stylesheet" type="text/css"/><script src="../assets/custom.js"></script><script src="../assets/documentercitations/citations-data.js"></script><script src="../assets/documentercitations/citations-hover.js"></script><script src="../assets/documentercitations/citations-backlinks.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../"><img class="docs-light-only" src="../assets/logo.svg" alt="PowerImpedance.jl logo"/><img class="docs-dark-only" src="../assets/logo-dark.svg" alt="PowerImpedance.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../">PowerImpedance.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../">Home</a></li><li><a class="tocitem" href="../examples/Getting_started_SMIB/">Getting started</a></li><li><span class="tocitem">Manual</span><ul><li><a class="tocitem" href="../network/">Network construction</a></li><li><a class="tocitem" href="../initialization/">Power-flow initialization</a></li><li class="is-active"><a class="tocitem" href>Impedance and stability analysis</a><ul class="internal"><li><a class="tocitem" href="#Calculate-a-frequency-response"><span>Calculate a frequency response</span></a></li><li><a class="tocitem" href="#Inspect-and-analyze-results"><span>Inspect and analyze results</span></a></li><li><a class="tocitem" href="#Plot-completed-results"><span>Plot completed results</span></a></li><li><a class="tocitem" href="#Parametric-and-composite-results"><span>Parametric and composite results</span></a></li></ul></li><li><a class="tocitem" href="../gridspace/">Parametric and uncertainty studies</a></li><li><a class="tocitem" href="../pscad/">PSCAD export and simulation</a></li><li><a class="tocitem" href="../package_extensions/">Package extensions</a></li><li><a class="tocitem" href="../manual/fundamental_concepts/">Fundamental concepts</a></li><li><input class="collapse-toggle" id="menuitem-3-8" type="checkbox"/><label class="tocitem" for="menuitem-3-8"><span class="docs-label">Examples</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../examples/">Overview</a></li><li><a class="tocitem" href="../examples/Connection_DSL/">Connection DSL</a></li><li><a class="tocitem" href="../examples/Converter_machine_interaction/">Converter and synchronous-machine interaction</a></li><li><a class="tocitem" href="../examples/Energy_hub_MTDC/">Three-terminal DC energy hub</a></li><li><a class="tocitem" href="../examples/GFM_weak_grid/">A grid-forming MMC in a weak grid</a></li><li><a class="tocitem" href="../examples/IEEE39bus/">IEEE 39-bus system with a STATCOM</a></li><li><a class="tocitem" href="../examples/IEEE39bus_Gridspace/">IEEE39 Gridspace soil-resistivity study</a></li><li><a class="tocitem" href="../examples/IEEE9_bus_impedance/">IEEE9 bus impedance</a></li><li><a class="tocitem" href="../examples/Line_and_cable_models/">Line and cable models</a></li><li><a class="tocitem" href="../examples/MMC_harmonic_stability/">MMC harmonic stability</a></li><li><a class="tocitem" href="../examples/Network_Diagram/">Hybrid AC/DC network diagram</a></li><li><a class="tocitem" href="../examples/P2P_HVDC_ALT/">P2P HVDC parametric OHL/UGC transition</a></li><li><a class="tocitem" href="../examples/P2P_HVDC_stability/">Point-to-point HVDC admittance and stability</a></li><li><a class="tocitem" href="../examples/PSCAD_tutorial/">From Julia to PSCAD and Z-tool</a></li><li><a class="tocitem" href="../examples/SmallSignal_Gridspace/">Gridspace small-signal stability analysis</a></li></ul></li></ul></li><li><span class="tocitem">Components</span><ul><li><a class="tocitem" href="../components/">Choose and configure components</a></li><li><a class="tocitem" href="../source/">Voltage sources</a></li><li><a class="tocitem" href="../impedance/">Lumped impedance</a></li><li><a class="tocitem" href="../transformer/">Transformer</a></li><li><a class="tocitem" href="../transmission_line/">Transmission lines and cables</a></li><li><a class="tocitem" href="../machines/">Synchronous and induction machines</a></li><li><a class="tocitem" href="../MMC/">Modular multilevel converter</a></li><li><a class="tocitem" href="../TLC/">Two-level converter</a></li><li><a class="tocitem" href="../blackbox/">Black-box models</a></li></ul></li><li><a class="tocitem" href="../reference/">API reference</a></li><li><span class="tocitem">Developers</span><ul><li><a class="tocitem" href="../developers/releasing/">Release and registration</a></li><li><a class="tocitem" href="../developers/migrations/">Migration from Element and Setpoint</a></li><li><a class="tocitem" href="../developers/plotbuilder/">PlotBuilder guide</a></li><li><a class="tocitem" href="../developers/docstrings/">Docstrings</a></li><li><a class="tocitem" href="../developers/conventions/">Conventions</a></li><li><a class="tocitem" href="../developers/calculation_parity/">Calculation parity</a></li><li><a class="tocitem" href="../developers/pscad_mapping/">PSCAD mapping and station notes</a></li></ul></li><li><a class="tocitem" href="../bibliography/">Bibliography</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href>Impedance and stability analysis</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Impedance and stability analysis</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Electa-Git/PowerImpedance.jl/blob/ca16d36dc5bc7aa4be0fded81faa372a11013c64/docs/src/results.md" title="View source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Impedance-and-stability-analysis"><a class="docs-heading-anchor" href="#Impedance-and-stability-analysis">Impedance and stability analysis</a><a id="Impedance-and-stability-analysis-1"></a><a class="docs-heading-anchor-permalink" href="#Impedance-and-stability-analysis" title="Permalink"></a></h1><p>Start from a defined network. When nonlinear models need an operating point, solve and linearize the network first. Then calculate a frequency response, inspect its result, and choose a stability analysis or plot.</p><h2 id="Calculate-a-frequency-response"><a class="docs-heading-anchor" href="#Calculate-a-frequency-response">Calculate a frequency response</a><a id="Calculate-a-frequency-response-1"></a><a class="docs-heading-anchor-permalink" href="#Calculate-a-frequency-response" title="Permalink"></a></h2><p><code>PowerImpedanceProblem</code> selects the network nodes, optional eliminated elements, and frequency range. The range is <code>(minimum, maximum, count)</code> in Hz. Use <code>NodalImpedance</code> for a driving-point or transfer impedance, <code>NodeAdmittance</code> for nodal admittance, <code>EdgeAdmittance</code> for branch admittance, or <code>LoopGain</code> for the generalized loop-gain response.</p><pre><code class="language-julia hljs">problem = PowerImpedanceProblem(
    linearized.network_model;
    nodes = [:pccd, :pccq],
    frequency_range = (1.0, 1000.0, 300),
)

impedance = compute(problem, NodalImpedance())
loop_gain = compute(problem, LoopGain())</code></pre><p>The <a href="../examples/Getting_started_SMIB/">Getting started tutorial</a> calculates and plots both responses for a machine connected to an infinite bus.</p><h2 id="Inspect-and-analyze-results"><a class="docs-heading-anchor" href="#Inspect-and-analyze-results">Inspect and analyze results</a><a id="Inspect-and-analyze-results-1"></a><a class="docs-heading-anchor-permalink" href="#Inspect-and-analyze-results" title="Permalink"></a></h2><p>Frequency-response calculations return <code>FrequencyResponseResult</code>. Its <code>formulation</code>, <code>kind</code>, <code>response</code>, <code>frequencies</code>, and <code>nodes</code> describe the calculation and ordered numerical output. <code>response</code> is a three-dimensional tensor indexed by output node, input node, and frequency. Frequencies are stored as angular frequencies in rad/s.</p><p>Wrap a completed result in <code>StabilityProblem</code> to run a stability analysis:</p><pre><code class="language-julia hljs">nyquist = compute(StabilityProblem(loop_gain), GeneralizedNyquist())
bode = compute(StabilityProblem(loop_gain), BodeAnalysis())
passive = compute(StabilityProblem(node_admittance), PassivityAnalysis())
modes = compute(
    StabilityProblem(node_admittance),
    EigenvalueAnalysis(fmin = 1.0, fmax = 1000.0),
)</code></pre><p><code>SmallGainAnalysis</code> takes an explicit pair of completed responses. <code>StabilityResult</code> stores the selected analysis and its numerical output. Use the returned values to identify the response features that matter for the study. A plot does not replace interpretation of the selected nodes, formulation, and model assumptions.</p><h2 id="Plot-completed-results"><a class="docs-heading-anchor" href="#Plot-completed-results">Plot completed results</a><a id="Plot-completed-results-1"></a><a class="docs-heading-anchor-permalink" href="#Plot-completed-results" title="Permalink"></a></h2><p>Load a Makie backend after the calculations, then pass the completed result to <code>PowerImpedance.plot</code>:</p><pre><code class="language-julia hljs">using CairoMakie

impedance_plot = only(PowerImpedance.plot(impedance; display_plot = false))
nyquist_plot = only(PowerImpedance.plot(nyquist; display_plot = false))
impedance_plot.figure
nyquist_plot.figure</code></pre><p>Other result types select their plot definition from the result metadata. The plotting layer supports display and SVG export. See the <a href="../package_extensions/">Package extensions</a> guide for Makie backend setup. The <a href="../developers/plotbuilder/">PlotBuilder guide</a> documents custom plot definitions.</p><h2 id="Parametric-and-composite-results"><a class="docs-heading-anchor" href="#Parametric-and-composite-results">Parametric and composite results</a><a id="Parametric-and-composite-results-1"></a><a class="docs-heading-anchor-permalink" href="#Parametric-and-composite-results" title="Permalink"></a></h2><p>Gridspace calculations keep results aligned with their configurations. <code>ParametricResult</code>, <code>LinearErrorResult</code>, and <code>MonteCarloResult</code> store the configuration and execution metadata for those workflows. Use the dedicated <a href="../gridspace/">Gridspace guide</a> to choose and run a study. Consult the <a href="../reference/">API reference</a> for complete result fields and signatures.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../initialization/">« Power-flow initialization</a><a class="docs-footer-nextpage" href="../gridspace/">Parametric and uncertainty studies »</a><div class="flexbox-break"></div><p class="footer-message"><a href="https://github.com/Electa-Git/PowerImpedance.jl">PowerImpedance.jl</a> v0.4.0 supported by the Etch Competence Hub of EnergyVille, financed by the Flemish Government.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 28 October 2026 23:04">Wednesday 28 October 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
